within hil_flexlab_model.Test1.BaseClasses1.Controls;
block SupplyTemperature_standardized2
  "Supply air temperature setpoint for multi zone system"

  parameter Real TSupSetDes(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature") = 273.15+12.8
    "Design coil leaving air temperature"
    annotation (Dialog(group="Temperatures"));
  parameter Real TSupSetMin(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature") = 273.15+11.7
    "Lowest cooling supply air temperature setpoint when the outdoor air temperature is at the
    higher value of the reset range and above. This should not be lower than the design coil leaving air temperature"
    annotation (Dialog(group="Temperatures"));
  parameter Real TSupSetMax(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature") = 273.15+18.3
    "Highest cooling supply air temperature setpoint. It is typically 18 degC (65 degF) 
    in mild and dry climates, 16 degC (60 degF) or lower in humid climates"
    annotation (Dialog(group="Temperatures"));
  parameter Real TOutMin(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature") = 273.15+18.3
    "Lower value of the outdoor air temperature reset range. Typically value is 16 degC (60 degF)"
    annotation (Dialog(group="Temperatures"));
  parameter Real TOutMax(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature") = 273.15+21.1
    "Higher value of the outdoor air temperature reset range. Typically value is 21 degC (70 degF)"
    annotation (Dialog(group="Temperatures"));
  parameter Real TSupWarUpSetBac(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature")=308.15
    "Supply temperature in warm up and set back mode"
    annotation (Dialog(group="Temperatures"));
  parameter Real delTim(
    final unit="s",
    final quantity="Time") = 0
    "Delay timer"
    annotation(Dialog(group="Trim and respond logic"));
  parameter Real samplePeriod(
    final unit="s",
    final quantity="Time",
    final min=1E-3) = 180
    "Sample period of component"
    annotation(Dialog(group="Trim and respond logic"));
  parameter Integer numIgnReq = 0
    "Number of ignorable requests for TrimResponse logic"
    annotation(Dialog(group="Trim and respond logic"));
  parameter Real triAmo(
    final unit="K",
    final displayUnit="K",
    final quantity="TemperatureDifference") = 0.0833
    "Trim amount"
    annotation (Dialog(group="Trim and respond logic"));
  parameter Real resAmo(
    final unit="K",
    final displayUnit="K",
    final quantity="TemperatureDifference") = -0.1667
    "Response amount"
    annotation (Dialog(group="Trim and respond logic"));
  parameter Real maxRes(
    final unit="K",
    final displayUnit="K",
    final quantity="TemperatureDifference") = -0.6667
    "Maximum response per time interval"
    annotation (Dialog(group="Trim and respond logic"));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TOut(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Outdoor air temperature"
    annotation (Placement(transformation(extent={{-180,40},{-140,80}}),
        iconTransformation(extent={{-140,20},{-100,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TZonSetAve(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Average of heating and cooling setpoint"
    annotation (Placement(transformation(extent={{-180,70},{-140,110}}),
        iconTransformation(extent={{-140,60},{-100,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uSupFan
    "Supply fan status"
    annotation (Placement(transformation(extent={{-180,-50},{-140,-10}}),
        iconTransformation(extent={{-140,-60},{-100,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uOpeMod
    "System operation mode"
    annotation (Placement(transformation(extent={{-180,-120},{-140,-80}}),
        iconTransformation(extent={{-140,-100},{-100,-60}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uZonTemResReq
    "Zone cooling supply air temperature reset request"
    annotation (Placement( transformation(extent={{-180,0},{-140,40}}),
        iconTransformation(extent={{-140,-20},{-100,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TSupSet(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Setpoint for supply air temperature"
    annotation (Placement(transformation(extent={{140,-20},{180,20}}),
        iconTransformation(extent={{100,-20},{140,20}})));

  TrimAndRespond
    maxSupTemRes(
    final delTim=delTim,
    final iniSet=iniSet,
    final minSet=minSet,
    final maxSet=maxSet,
    final samplePeriod=samplePeriod,
    final numIgnReq=numIgnReq,
    final triAmo=triAmo,
    final resAmo=resAmo,
    final maxRes=maxRes) "Maximum cooling supply temperature reset"
    annotation (Placement(transformation(extent={{-100,20},{-80,40}})));


  CCC.Controls.FmuPatch fmuPatch
    annotation (Placement(transformation(extent={{208,-114},{228,-94}})));
  Buildings.Controls.OBC.CDL.Reals.Max max1
    annotation (Placement(transformation(extent={{106,112},{126,132}})));
  Buildings.Controls.OBC.CDL.Reals.Min min1
    annotation (Placement(transformation(extent={{152,50},{172,70}})));

  parameter Real iniSet(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature") = maxSet
    "Initial setpoint"
    annotation (Dialog(group="Trim and respond logic"));
  parameter Real maxSet(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature") = TSupSetMax
    "Maximum setpoint"
    annotation (Dialog(group="Trim and respond logic"));
  parameter Real minSet(
    final unit="K",
    final displayUnit="degC",
    final quantity="ThermodynamicTemperature") = TSupSetMin
    "Minimum setpoint"
    annotation (Dialog(group="Trim and respond logic"));

  Buildings.Controls.OBC.CDL.Reals.Line lin
    "Supply temperature distributes linearly between minimum and maximum supply 
    air temperature, according to outdoor temperature"
    annotation (Placement(transformation(extent={{24,100},{44,120}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant minOutTem(k=TOutMin)
    "Lower value of the outdoor air temperature reset range"
    annotation (Placement(transformation(extent={{-40,60},{-20,80}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant maxOutTem(k=TOutMax)
    "Higher value of the outdoor air temperature reset range"
    annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant minSupTem(k=TSupSetMin)
    "Lowest cooling supply air temperature setpoint"
    annotation (Placement(transformation(extent={{-100,-20},{-80,0}})));
  Buildings.Controls.OBC.CDL.Logical.And and2
    "Check if it is in Setup or Cool-down mode"
    annotation (Placement(transformation(extent={{-40,-60},{-20,-40}})));
  Buildings.Controls.OBC.CDL.Logical.And and1
    "Check if it is in Warmup or Setback mode"
    annotation (Placement(transformation(extent={{20,-100},{40,-80}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant supTemWarUpSetBac(k=
        TSupWarUpSetBac)
    "Supply temperature setpoint under warm-up and setback mode"
    annotation (Placement(transformation(extent={{20,-130},{40,-110}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi1
    "If operation mode is setup or cool-down, setpoint shall be 35 degC"
    annotation (Placement(transformation(extent={{80,-60},{100,-40}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi2
    "If operation mode is setup or cool-down, setpoint shall be TSupSetMin"
    annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
  Buildings.Controls.OBC.CDL.Reals.Limiter TDea(
    uMax(
      final unit="K",
      displayUnit="degC") = 297.15,
    uMin(
      final unit="K",
      displayUnit="degC") = 294.15)
    "Limiter that outputs the dead band value for the supply air temperature"
    annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi3
    "Check output regarding supply fan status"
    annotation (Placement(transformation(extent={{80,-10},{100,10}})));
  Buildings.Controls.OBC.CDL.Integers.LessThreshold intLesThr(t=Buildings.Obsolete.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.warmUp)
    "Check if operation mode index is less than warm-up mode index (4)"
    annotation (Placement(transformation(extent={{-100,-60},{-80,-40}})));
  Buildings.Controls.OBC.CDL.Integers.GreaterThreshold intGreThr(t=Buildings.Obsolete.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.occupied)
    "Check if operation mode index is greater than occupied mode index (1)"
    annotation (Placement(transformation(extent={{-100,-90},{-80,-70}})));
  Buildings.Controls.OBC.CDL.Integers.LessThreshold intLesThr1(t=Buildings.Obsolete.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.unoccupied)
    "Check if operation mode index is less than unoccupied mode index (7)"
    annotation (Placement(transformation(extent={{-40,-100},{-20,-80}})));
  Buildings.Controls.OBC.CDL.Integers.GreaterThreshold intGreThr1(t=Buildings.Obsolete.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.setUp)
    "Check if operation mode index is greater than set up mode index (3)"
    annotation (Placement(transformation(extent={{-40,-130},{-20,-110}})));

  Buildings.Controls.OBC.CDL.Reals.Line lin1
    "Supply temperature distributes linearly between minimum and maximum supply 
    air temperature, according to outdoor temperature"
    annotation (Placement(transformation(extent={{26,20},{46,40}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant const(k=TSupSetDes)
    annotation (Placement(transformation(extent={{-38,120},{-18,140}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant const1(k=TSupSetMax)
    annotation (Placement(transformation(extent={{-4,170},{16,190}})));
equation
  connect(minOutTem.y, lin.x1)
    annotation (Line(points={{-18,70},{-2,70},{-2,92},{14,92},{14,118},{22,118}},
      color={0,0,127}));
  connect(TOut, lin.u)
    annotation (Line(points={{-160,60},{-100,60},{-100,50},{10,50},{10,66},{20,
          66},{20,92},{22,92},{22,102},{16,102},{16,110},{22,110}},
      color={0,0,127}));
  connect(maxOutTem.y, lin.x2)
    annotation (Line(points={{-18,30},{-8,30},{-8,106},{22,106}},
      color={0,0,127}));
  connect(minSupTem.y, lin.f2)
    annotation (Line(points={{-78,-10},{2,-10},{2,88},{18,88},{18,94},{22,94},{
          22,102}},
      color={0,0,127}));
  connect(and1.y, swi1.u2)
    annotation (Line(points={{42,-90},{60,-90},{60,-50},{78,-50}},
      color={255,0,255}));
  connect(supTemWarUpSetBac.y, swi1.u1)
    annotation (Line(points={{42,-120},{68,-120},{68,-42},{78,-42}},
      color={0,0,127}));
  connect(and2.y, swi2.u2)
    annotation (Line(points={{-18,-50},{18,-50}},color={255,0,255}));
  connect(minSupTem.y, swi2.u1)
    annotation (Line(points={{-78,-10},{0,-10},{0,-42},{18,-42}},
      color={0,0,127}));
  connect(swi2.y, swi1.u3)
    annotation (Line(points={{42,-50},{50,-50},{50,-58},{78,-58}},
      color={0,0,127}));
  connect(TZonSetAve, TDea.u)
    annotation (Line(points={{-160,90},{-102,90}},
      color={0,0,127}));
  connect(uSupFan, swi3.u2)
    annotation (Line(points={{-160,-30},{-120,-30},{-120,10},{-60,10},{-60,0},
      {78,0}}, color={255,0,255}));
  connect(swi1.y, swi3.u1)
    annotation (Line(points={{102,-50},{110,-50},{110,-20},{68,-20},{68,8},{78,8}},
      color={0,0,127}));
  connect(TDea.y, swi3.u3)
    annotation (Line(points={{-78,90},{60,90},{60,-8},{78,-8}},
      color={0,0,127}));
  connect(intLesThr1.y, and1.u1)
    annotation (Line(points={{-18,-90},{18,-90}},
      color={255,0,255}));
  connect(intGreThr1.y, and1.u2)
    annotation (Line(points={{-18,-120},{0,-120},{0,-98},{18,-98}},
      color={255,0,255}));
  connect(intLesThr.y, and2.u1)
    annotation (Line(points={{-78,-50},{-42,-50}},color={255,0,255}));
  connect(intGreThr.y, and2.u2)
    annotation (Line(points={{-78,-80},{-60,-80},{-60,-58},{-42,-58}},
      color={255,0,255}));
  connect(uOpeMod, intLesThr.u)
    annotation (Line(points={{-160,-100},{-120,-100},{-120,-50},{-102,-50}},
      color={255,127,0}));
  connect(uOpeMod, intGreThr.u)
    annotation (Line(points={{-160,-100},{-120,-100},{-120,-80},{-102,-80}},
      color={255,127,0}));
  connect(uOpeMod, intLesThr1.u)
    annotation (Line(points={{-160,-100},{-60,-100},{-60,-90},{-42,-90}},
      color={255,127,0}));
  connect(uOpeMod, intGreThr1.u)
    annotation (Line(points={{-160,-100},{-120,-100},{-120,-120},{-42,-120}},
      color={255,127,0}));
  connect(uZonTemResReq, maxSupTemRes.numOfReq)
    annotation (Line(points={{-160,20},{-112,20},{-112,22},{-102,22}},
      color={255,127,0}));
  connect(uSupFan, maxSupTemRes.uDevSta)
    annotation (Line(points={{-160,-30},{-120,-30},{-120,38},{-102,38}},
      color={255,0,255}));
  connect(swi3.y, TSupSet)
    annotation (Line(points={{102,0},{160,0}},   color={0,0,127}));

  connect(TOut, lin1.u) annotation (Line(points={{-160,60},{-134,60},{-134,58},
          {-46,58},{-46,52},{14,52},{14,30},{24,30}}, color={0,0,127}));
  connect(const.y, lin.f1) annotation (Line(points={{-16,130},{12,130},{12,114},
          {22,114}}, color={0,0,127}));
  connect(minSupTem.y, lin1.f2) annotation (Line(points={{-78,-10},{2,-10},{2,
          22},{24,22}}, color={0,0,127}));
  connect(maxOutTem.y, lin1.x2) annotation (Line(points={{-18,30},{10,30},{10,
          26},{24,26}}, color={0,0,127}));
  connect(minOutTem.y, lin1.x1) annotation (Line(points={{-18,70},{22,70},{22,
          46},{24,46},{24,38}}, color={0,0,127}));
  connect(const1.y, lin1.f1) annotation (Line(points={{18,180},{24,180},{24,178},
          {36,178},{36,34},{24,34}}, color={0,0,127}));
  connect(maxSupTemRes.y, max1.u1) annotation (Line(points={{-78,30},{-46,30},{
          -46,48},{94,48},{94,128},{104,128}}, color={0,0,127}));
  connect(lin.y, max1.u2) annotation (Line(points={{46,110},{96,110},{96,116},{
          104,116}}, color={0,0,127}));
  connect(max1.y, min1.u1) annotation (Line(points={{128,122},{140,122},{140,66},
          {150,66}}, color={0,0,127}));
  connect(lin1.y, min1.u2) annotation (Line(points={{48,30},{140,30},{140,54},{
          150,54}}, color={0,0,127}));
  connect(min1.y, swi2.u3) annotation (Line(points={{174,60},{178,60},{178,-68},
          {18,-68},{18,-58}}, color={0,0,127}));
annotation (
  defaultComponentName = "conTSupSet",
  Icon(graphics={
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-94,92},{-42,66}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TZonSetAve"),
        Text(
          extent={{-96,46},{-68,34}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TOut"),
        Text(
          extent={{-94,-22},{-14,-58}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uZonTemResReq"),
        Text(
          extent={{-94,12},{-48,-12}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uSupFan"),
        Text(
          extent={{-94,-70},{-50,-90}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uOpeMod"),
        Text(
          extent={{68,8},{96,-8}},
          textColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TSupSet"),
        Text(
          extent={{-124,146},{96,108}},
          textColor={0,0,255},
          textString="%name")}),
  Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-140,-140},{140,120}})),
  Documentation(info="<html>
<p>
Block that outputs the supply air temperature setpoint and the coil valve control
inputs for VAV system with multiple zones, implemented according to the ASHRAE
Guideline G36, PART 5.N.2 (Supply air temperature control).
</p>
<p>
The control loop is enabled when the supply air fan <code>uSupFan</code> is proven on,
and disabled and the output set to Deadband otherwise.
</p>
<p> The supply air temperature setpoint is computed as follows.</p>
<h4>Setpoints for <code>TSupSetMin</code>, <code>TSupSetMax</code>,
<code>TSupSetDes</code>, <code>TOutMin</code>, <code>TOutMax</code></h4>
<p>
The default range of outdoor air temperature (<code>TOutMin=16&deg;C</code>,
<code>TOutMax=21&deg;C</code>) used to reset the occupied mode <code>TSupSet</code>
was chosen to maximize economizer hours. It may be preferable to use a lower
range of outdoor air temperature (e.g. <code>TOutMin=13&deg;C</code>,
<code>TOutMax=18&deg;C</code>) to minimize fan energy.
</p>
<p>
The <code>TSupSetMin</code> variable is used during warm weather when little reheat
is expected to minimize fan energy. It should not be set too low or it may cause
excessive chilled water temperature reset requests which will reduce chiller
plant efficiency. It should be set no lower than the design coil leaving air
temperature.
</p>
<p>
The <code>TSupSetMax</code> variable is typically 18 &deg;C in mild and dry climate,
16 &deg;C or lower in humid climates. It should not typically be greater than
18 &deg;C since this may lead to excessive fan energy that can offset the mechanical
cooling savings from economizer operation.
</p>

<h4>During occupied mode (<code>uOpeMod=1</code>)</h4>
<p>
The <code>TSupSet</code> shall be reset from <code>TSupSetMin</code> when the outdoor
air temperature is <code>TOutMax</code> and above, proportionally up to
maximum supply temperature when the outdoor air temperature is <code>TOutMin</code> and
below. The maximum supply temperature shall be reset using trim and respond logic between
<code>TSupSetDes</code> and <code>TSupSetMax</code>. Parameters suggested for the
trim and respond logic are shown in the table below. They require adjustment
during the commissioning and tuning phase.
</p>

<table summary=\"summary\" border=\"1\">
<tr><th> Variable </th> <th> Value </th> <th> Definition </th> </tr>
<tr><td>Device</td><td>AHU Supply Fan</td> <td>Associated device</td></tr>
<tr><td>SP0</td><td><code>iniSet</code></td><td>Initial setpoint</td></tr>
<tr><td>SPmin</td><td><code>TSupSetDes</code></td><td>Minimum setpoint</td></tr>
<tr><td>SPmax</td><td><code>TSupSetMax</code></td><td>Maximum setpoint</td></tr>
<tr><td>Td</td><td><code>delTim</code></td><td>Delay timer</td></tr>
<tr><td>T</td><td><code>samplePeriod</code></td><td>Time step</td></tr>
<tr><td>I</td><td><code>numIgnReq</code></td><td>Number of ignored requests</td></tr>
<tr><td>R</td><td><code>uZonTemResReq</code></td><td>Number of requests</td></tr>
<tr><td>SPtrim</td><td><code>triAmo</code></td><td>Trim amount</td></tr>
<tr><td>SPres</td><td><code>resAmo</code></td><td>Respond amount</td></tr>
<tr><td>SPres_max</td><td><code>maxRes</code></td><td>Maximum response per time interval</td></tr>
</table>
<br/>

<p align=\"center\">
<img alt=\"Image of set point reset\"
src=\"modelica://Buildings/Resources/Images/Obsolete/Controls/OBC/ASHRAE/G36_PR1/AHUs/MultiZone/VAVSupTempSet.png\"/>
</p>

<h4>During Setup and Cool-down modes (<code>uOpeMod=2</code>, <code>uOpeMod=3</code>)</h4>
<p>
Supply air temperature setpoint <code>TSupSet</code> shall be <code>TSupSetMin</code>.
</p>
<h4>During Setback and Warmup modes (<code>uOpeMod=4</code>, <code>uOpeMod=5</code>)</h4>
<p>
Supply air temperature setpoint <code>TSupSet</code> shall be <code>TSupWarUpSetBac</code>.
</p>

<h4>Valves control</h4>
<p>
Supply air temperature shall be controlled to setpoint using a control loop whose
output is mapped to sequence the hot water valve or modulating electric heating
coil (if applicable) or chilled water valves.
</p>
</html>",
revisions="<html>
<ul>
<li>
December 21, 2021, by Jianjun Hu:<br/>
Improved comments of the setpoint limits and made the limit parameters
of trim and respond logic to be protected.
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2828\">#2828</a>.
</li>
<li>
March 12, 2020, by Jianjun Hu:<br/>
Propagated supply temperature setpoint of warmup and setback mode.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1829\">#1829</a>.
</li>
<li>
July 11, 2017, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end SupplyTemperature_standardized2;
