within hil_flexlab_model.Validation;
model AhuDamperUnitTest

                package MediumAir = Buildings.Media.Air;
  package MediumWater = Buildings.Media.Water;
    package MediumPropyleneGlycol =
      Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=273.15+50, X_a=
            0.4);
     parameter Modelica.Units.SI.MassFlowRate m_flow_nominal=0.4813
    "Design mass flow rate";
  Buildings.Fluid.Sources.Outside amb(redeclare package Medium = MediumAir,
      nPorts=2) "Ambient conditions"
    annotation (Placement(transformation(extent={{-126,-46},{-104,-24}})));
  Test1.BaseClasses1.MixingBox eco(
    redeclare package Medium = MediumAir,
    mOut_flow_nominal=m_flow_nominal,
    dpOut_nominal=10,
    mRec_flow_nominal=m_flow_nominal,
    dpRec_nominal=10,
    mExh_flow_nominal=m_flow_nominal,
    dpExh_nominal=10,
    from_dp=false) "Economizer" annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=0,
        origin={0,-36})));
  Buildings.Fluid.Sensors.TemperatureTwoPort mixTem(redeclare package Medium =
        MediumAir, m_flow_nominal=m_flow_nominal)
    "Mixed air temperature sensor"
    annotation (Placement(transformation(extent={{40,-40},{60,-20}})));
  Buildings.BoundaryConditions.WeatherData.ReaderTMY3 weaDat(filNam=
        Modelica.Utilities.Files.loadResource("modelica://hil_flexlab_model/Resources/weatherdata/US_Berkeley_20210913.mos"))
    annotation (Placement(transformation(extent={{-194,16},{-174,36}})));
  Buildings.BoundaryConditions.WeatherData.Bus weaBus "Weather Data Bus"
    annotation (Placement(transformation(extent={{-164,16},{-144,36}}),
        iconTransformation(extent={{-360,170},{-340,190}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TRet(
    redeclare package Medium = MediumAir,
    m_flow_nominal=m_flow_nominal)       "Return air temperature sensor"
    annotation (Placement(transformation(extent={{50,-72},{30,-52}})));
  Modelica.Blocks.Math.Gain gain2(k=1/1765.73)
    annotation (Placement(transformation(extent={{76,76},{96,96}})));
  Buildings.Fluid.Sources.MassFlowSource_T retDucFloFan(
    redeclare package Medium = MediumAir,
    use_m_flow_in=true,
    use_T_in=true,
    nPorts=1) annotation (Placement(transformation(extent={{160,0},{180,20}})));
  Modelica.Blocks.Sources.CombiTimeTable retFlo(
    tableOnFile=false,
    table=[21600000,248.63; 21600060,247.93; 21600120,249.24; 21600180,247.27;
        21600240,246.7; 21600300,245.36; 21600360,249.22; 21600420,245.98;
        21600480,246; 21600540,249.36; 21600600,247.4; 21600660,248.47;
        21600720,246.61; 21600780,244.06; 21600840,245.64; 21600900,249.79;
        21600960,249.94; 21601020,249.94; 21601080,249.99; 21601140,247.26;
        21601200,249.23; 21601260,249.86; 21601320,249.92; 21601380,250.54;
        21601440,251.24; 21601500,247.35; 21601560,249.98; 21601620,246.68;
        21601680,247.39; 21601740,249.69; 21601800,251.99; 21601860,250.67;
        21601920,249.24; 21601980,249.84; 21602040,247.24; 21602100,247.96;
        21602160,252.42; 21602220,247.97; 21602280,250.63; 21602340,250.5;
        21602400,247.94; 21602460,251.25; 21602520,249.26; 21602580,251.18;
        21602640,249.29; 21602700,249.97; 21602760,248.06; 21602820,247.31;
        21602880,252.56; 21602940,245.4; 21603000,248.62; 21603060,249.27;
        21603120,251.21; 21603180,251.81; 21603240,249.29; 21603300,247.24;
        21603360,248.9; 21603420,250.56; 21603480,251.97; 21603540,251.18;
        21603600,251.14; 21603660,248.5; 21603720,168.59; 21603780,238.68;
        21603840,238.82; 21603900,242.04; 21603960,239.41; 21604020,240.02;
        21604080,238.73; 21604140,239.39; 21604200,237.38; 21604260,237.46;
        21604320,238.72; 21604380,238.84; 21604440,236.07; 21604500,234.13;
        21604560,235.5; 21604620,240.02; 21604680,237.4; 21604740,238.26;
        21604800,237.4; 21604860,236.18; 21604920,242.73; 21604980,242.2;
        21605040,238.77; 21605100,242.82; 21605160,238.2; 21605220,243.32;
        21605280,239.37; 21605340,240.75; 21605400,238.09; 21605460,241.43;
        21605520,240.72; 21605580,243.28; 21605640,241.37; 21605700,240.64;
        21605760,241.99; 21605820,242.05; 21605880,242.02; 21605940,241.4;
        21606000,240.89; 21606060,242.01; 21606120,242.05; 21606180,241.96;
        21606240,240.11; 21606300,239.41; 21606360,237.51; 21606420,241.37;
        21606480,238.17; 21606540,239.48; 21606600,241.32; 21606660,239.98;
        21606720,243.33; 21606780,242.73; 21606840,244.03; 21606900,239.43;
        21606960,242.74; 21607020,240.67; 21607080,239.42; 21607140,238.72;
        21607200,238.08; 21607260,238.77; 21607320,242.04; 21607380,242.03;
        21607440,239.47; 21607500,243.28; 21607560,240.06; 21607620,239.4;
        21607680,240.77; 21607740,240.77; 21607800,240.09; 21607860,242.08;
        21607920,239.4; 21607980,241.44; 21608040,243.35; 21608100,239.43;
        21608160,238.11; 21608220,242.85; 21608280,239.75; 21608340,238.71;
        21608400,239.8; 21608460,238.72; 21608520,244; 21608580,243.29;
        21608640,237.52; 21608700,236.89; 21608760,236.08; 21608820,238.01;
        21608880,239.38; 21608940,236.82; 21609000,241.97; 21609060,240.71;
        21609120,240.71; 21609180,243.99; 21609240,240.71; 21609300,241.99;
        21609360,238.74; 21609420,243.33; 21609480,240.75; 21609540,241.42;
        21609600,240.76; 21609660,241.96; 21609720,244.04; 21609780,243.35;
        21609840,241.36; 21609900,240.13; 21609960,240.79; 21610020,242.62;
        21610080,242.67; 21610140,243.3; 21610200,240.67; 21610260,241.4;
        21610320,240.64; 21610380,243.98; 21610440,244.04; 21610500,243.39;
        21610560,244.61; 21610620,243.36; 21610680,244.04; 21610740,242.06;
        21610800,245.96; 21610860,245.36; 21610920,242.73; 21610980,242;
        21611040,240.8; 21611100,243.92; 21611160,242.64; 21611220,244.04;
        21611280,243.4; 21611340,246.67; 21611400,242.73; 21611460,241.46;
        21611520,240.05; 21611580,243.49; 21611640,240.87; 21611700,241.44;
        21611760,239.18; 21611820,241.45; 21611880,237.4; 21611940,236.11;
        21612000,236.08; 21612060,240.06; 21612120,236.8; 21612180,238.17;
        21612240,236.85; 21612300,236.78; 21612360,238.65; 21612420,241.95;
        21612480,237.38; 21612540,239.4; 21612600,241.27; 21612660,242.01;
        21612720,238.81; 21612780,242.01; 21612840,240.06; 21612900,236.07;
        21612960,243.42; 21613020,238.78; 21613080,240.71; 21613140,239.42;
        21613200,240.07; 21613260,241.36; 21613320,241.39; 21613380,243.33;
        21613440,241.51; 21613500,238.17; 21613560,244.67; 21613620,242.68;
        21613680,240.08; 21613740,243.33; 21613800,242.74; 21613860,244.68;
        21613920,243.41; 21613980,242.72; 21614040,243.37; 21614100,241.46;
        21614160,242.72; 21614220,239.33; 21614280,243.38; 21614340,244.68;
        21614400,240.05; 21614460,241.98; 21614520,240.72; 21614580,241.43;
        21614640,242.72; 21614700,238.11; 21614760,242.67; 21614820,242.71;
        21614880,244.02; 21614940,242.07; 21615000,240.01; 21615060,243.29;
        21615120,239.4; 21615180,240.13; 21615240,238.79; 21615300,242;
        21615360,240.77; 21615420,240; 21615480,240.75; 21615540,240.77;
        21615600,240.05; 21615660,241.59; 21615720,241.95; 21615780,242.06;
        21615840,244.02; 21615900,240.7; 21615960,241.5; 21616020,240.68;
        21616080,243.98; 21616140,244.7; 21616200,242.71; 21616260,240.63;
        21616320,243.27; 21616380,238.74; 21616440,241.34; 21616500,241.4;
        21616560,242.09; 21616620,242.65; 21616680,241.39; 21616740,240.07;
        21616800,239.49; 21616860,242.05; 21616920,242.05; 21616980,240.69;
        21617040,241.36; 21617100,241.43; 21617160,240.72; 21617220,243.75;
        21617280,239.45; 21617340,243.42; 21617400,242.66; 21617460,242.08;
        21617520,241.94; 21617580,242.07; 21617640,237.36; 21617700,240.83;
        21617760,242.03; 21617820,240.73; 21617880,243.26; 21617940,240.11;
        21618000,242.05; 21618060,241.31; 21618120,244.04; 21618180,241.38;
        21618240,242.01; 21618300,240.73; 21618360,244.64; 21618420,236.63;
        21618480,241.33; 21618540,241.36; 21618600,242.1; 21618660,237.53;
        21618720,240.68; 21618780,243.35; 21618840,242.05; 21618900,239.39;
        21618960,242.11; 21619020,240.72; 21619080,242.69; 21619140,240.09;
        21619200,245.96; 21619260,241.34; 21619320,242.62; 21619380,241.4;
        21619440,227.54; 21619500,230.81; 21619560,228.99; 21619620,230.19;
        21619680,220.4; 21619740,217.84; 21619800,216.49; 21619860,210.66;
        21619920,206.64; 21619980,202.08; 21620040,197.54; 21620100,195.47;
        21620160,185.64; 21620220,179.78; 21620280,173.24; 21620340,171.33;
        21620400,167.97; 21620460,156.93; 21620520,159.44; 21620580,153.57;
        21620640,147.62; 21620700,143.07; 21620760,140.34; 21620820,130.66;
        21620880,127.44; 21620940,124.04; 21621000,116.94; 21621060,110.35;
        21621120,105.09; 21621180,102.57; 21621240,107.13; 21621300,95.93;
        21621360,90.64; 21621420,87.4; 21621480,84.72; 21621540,82.23; 21621600,
        81.49; 21621660,76.89; 21621720,76.33; 21621780,73.01; 21621840,69.06;
        21621900,66.47; 21621960,62.51; 21622020,61.13; 21622080,57.84;
        21622140,59.85; 21622200,57.99; 21622260,53.31; 21622320,55.35;
        21622380,54.12; 21622440,50.74; 21622500,50.76; 21622560,42.94;
        21622620,43.45; 21622680,38.92; 21622740,34.33; 21622800,31.68;
        21622860,28.38; 21622920,29.05; 21622980,27.84; 21623040,23.22;
        21623100,20.53; 21623160,18.58; 21623220,19.62; 21623280,15.37;
        21623340,17.23; 21623400,15.94; 21623460,13.96; 21623520,16.61;
        21623580,13.38; 21623640,16.63; 21623700,14.65; 21623760,12.7; 21623820,
        12.02; 21623880,11.39; 21623940,10.02; 21624000,12.05; 21624060,10.74;
        21624120,9.42; 21624180,11.42; 21624240,11.41; 21624300,11.47; 21624360,
        8.73; 21624420,11.34; 21624480,10.72; 21624540,12.06; 21624600,11.35;
        21624660,11.37; 21624720,11.37; 21624780,8.78; 21624840,11.4; 21624900,
        9.45; 21624960,10.69; 21625020,10.77; 21625080,11.44; 21625140,11.45;
        21625200,10.63; 21625260,8.69; 21625320,8.08; 21625380,8.04; 21625440,
        8.79; 21625500,6.78; 21625560,6.87; 21625620,6.09; 21625680,4.28;
        21625740,5.53; 21625800,3.56; 21625860,2.88; 21625920,2.13; 21625980,
        1.54; 21626040,0.18; 21626100,0.83; 21626160,0.95; 21626220,0.9;
        21626280,0.83; 21626340,1.02; 21626400,0.17; 21626460,0.25; 21626520,-0.49;
        21626580,-0.43; 21626640,0.32; 21626700,0.24; 21626760,-0.43; 21626820,
        0.26; 21626880,-0.41; 21626940,-0.38; 21627000,-0.42; 21627060,-0.39;
        21627120,-0.47; 21627180,-0.5; 21627240,-0.46; 21627300,-0.46; 21627360,
        -0.43; 21627420,-0.39; 21627480,-0.45; 21627540,-0.4; 21627600,-0.42;
        21627660,-0.4; 21627720,-0.34; 21627780,-0.44; 21627840,-0.44; 21627900,
        -0.45; 21627960,-0.42; 21628020,-0.45; 21628080,-0.41; 21628140,-0.38;
        21628200,-0.44; 21628260,-0.43; 21628320,-0.41; 21628380,-0.39;
        21628440,-0.4; 21628500,-0.36; 21628560,-0.35; 21628620,-0.43; 21628680,
        -0.31; 21628740,0.87; 21628800,0.9; 21628860,0.2; 21628920,0.86;
        21628980,0.91; 21629040,-0.43; 21629100,0.25; 21629160,1.61; 21629220,
        2.82; 21629280,2.18; 21629340,2.23; 21629400,0.89; 21629460,1.61;
        21629520,3; 21629580,4.22; 21629640,3.53; 21629700,3.51; 21629760,3.52;
        21629820,3.6; 21629880,4.19; 21629940,3.5; 21630000,4.74; 21630060,4.2;
        21630120,145.72; 21630180,234.86; 21630240,236.76; 21630300,237.5;
        21630360,239.99; 21630420,232.22; 21630480,172.01; 21630540,116.87;
        21630600,159.49; 21630660,192.82; 21630720,203.43; 21630780,213.85;
        21630840,218.36; 21630900,221.65; 21630960,225.67; 21631020,223.17;
        21631080,229.54; 21631140,225.55; 21631200,223.79; 21631260,223.08;
        21631320,219.71; 21631380,221.71; 21631440,226.36; 21631500,238.74;
        21631560,243.36; 21631620,243.33; 21631680,242.78; 21631740,244.64;
        21631800,244.76; 21631860,242.03; 21631920,242.78; 21631980,243.4;
        21632040,236.17; 21632100,243.34; 21632160,241.42; 21632220,239.99;
        21632280,242.77; 21632340,243.37; 21632400,239.46; 21632460,242.68;
        21632520,242.68; 21632580,242.8; 21632640,243.37; 21632700,240.75;
        21632760,242.06; 21632820,246.07; 21632880,240.64; 21632940,239.45;
        21633000,246.59; 21633060,245.92; 21633120,240.06; 21633180,237.45;
        21633240,240.68; 21633300,240.03; 21633360,240.8; 21633420,240.68;
        21633480,243.32; 21633540,240.75; 21633600,244.02; 21633660,246.72;
        21633720,240.7; 21633780,238.7; 21633840,239.35; 21633900,242.04;
        21633960,245.44; 21634020,240.72; 21634080,243.34; 21634140,251.28;
        21634200,242.68; 21634260,242.78; 21634320,238.71; 21634380,239.98;
        21634440,245.3; 21634500,243.46; 21634560,238.76; 21634620,238.72;
        21634680,238.03; 21634740,238.18; 21634800,238.03; 21634860,241;
        21634920,241.44; 21634980,237.42; 21635040,239.42; 21635100,243.3;
        21635160,240.66; 21635220,240.07; 21635280,241.39; 21635340,244.04;
        21635400,243.98; 21635460,246.06; 21635520,242.06; 21635580,243.25;
        21635640,241.99; 21635700,242.08; 21635760,244.09; 21635820,242.72;
        21635880,244.73; 21635940,259.73; 21636000,266.87; 21636060,272.28;
        21636120,284.56; 21636180,293.11; 21636240,300.36; 21636300,297.77;
        21636360,326.69; 21636420,314.12; 21636480,316.69; 21636540,352.72;
        21636600,341.66; 21636660,342.86; 21636720,343.56; 21636780,369.12;
        21636840,361.99; 21636900,367.94; 21636960,388.88; 21637020,387.49;
        21637080,393.99; 21637140,458.25; 21637200,408.47; 21637260,413.05;
        21637320,466.13; 21637380,420.84; 21637440,443.9; 21637500,438.63;
        21637560,430.11; 21637620,439.88; 21637680,437.97; 21637740,504.15;
        21637800,464.23; 21637860,468.08; 21637920,519.86; 21637980,475.96;
        21638040,490.44; 21638100,537.57; 21638160,440.58; 21638220,487.17;
        21638280,476.68; 21638340,527.57; 21638400,508.09; 21638460,511.36;
        21638520,525.13; 21638580,525.63; 21638640,538.26; 21638700,537.63;
        21638760,517.34; 21638820,536.97; 21638880,542.22; 21638940,506.71;
        21639000,552.02; 21639060,536.97; 21639120,515.92; 21639180,552.58;
        21639240,551.34; 21639300,542.78; 21639360,533.66; 21639420,546.7;
        21639480,543.58; 21639540,538.89; 21639600,547.36; 21639660,559.8;
        21639720,510.57; 21639780,566.46; 21639840,532.29; 21639900,519.28;
        21639960,546.83; 21640020,555.93; 21640080,521.86; 21640140,546.68;
        21640200,549.49; 21640260,551.95; 21640320,535.63; 21640380,519.96;
        21640440,539.59; 21640500,504.16; 21640560,546.74; 21640620,510.15;
        21640680,506.73; 21640740,535; 21640800,510.03; 21640860,484.43;
        21640920,525.09; 21640980,511.43; 21641040,477.34; 21641100,511.33;
        21641160,502.23; 21641220,485.22; 21641280,497.09; 21641340,502.8;
        21641400,479.89; 21641460,469.46; 21641520,491.16; 21641580,490.41;
        21641640,569.08; 21641700,481.83; 21641760,499.51; 21641820,469.51;
        21641880,498.91; 21641940,482.57; 21642000,489.03; 21642060,476.05;
        21642120,486.38; 21642180,483.81; 21642240,500.45; 21642300,489.65;
        21642360,504.83; 21642420,567.12; 21642480,493.7; 21642540,533.66;
        21642600,508.76; 21642660,516.63; 21642720,514.62; 21642780,508.79;
        21642840,533.02; 21642900,528.47; 21642960,535.68; 21643020,485.2;
        21643080,529.06; 21643140,508.18; 21643200,482.48; 21643260,507.49;
        21643320,523.83; 21643380,572.98; 21643440,502.23; 21643500,536.37;
        21643560,497.08; 21643620,536.82; 21643680,519.84; 21643740,529.7;
        21643800,510.72; 21643860,513.37; 21643920,496.28; 21643980,582.1;
        21644040,500.17; 21644100,528.41; 21644160,483.87; 21644220,526.42;
        21644280,513.94; 21644340,504.71; 21644400,511.48; 21644460,512.69;
        21644520,511.48; 21644580,545.4; 21644640,490.99; 21644700,514.64;
        21644760,489.77; 21644820,526.36; 21644880,514.51; 21644940,496.95;
        21645000,504.17; 21645060,508.15; 21645120,482.58; 21645180,490.42;
        21645240,502.9; 21645300,493.56; 21645360,508.73; 21645420,508.79;
        21645480,533; 21645540,470.71; 21645600,510.72; 21645660,512.7;
        21645720,550.07; 21645780,482.57; 21645840,529.02; 21645900,494.48;
        21645960,520.54; 21646020,520.6; 21646080,518.5; 21646140,500.17;
        21646200,511.38; 21646260,513.33; 21646320,566.32; 21646380,492.36;
        21646440,523.83; 21646500,492.31; 21646560,518.58; 21646620,516.66;
        21646680,513.31; 21646740,502.88; 21646800,518.54; 21646860,510.79;
        21646920,584.73; 21646980,485.25; 21647040,526.36; 21647100,479.08;
        21647160,523.19; 21647220,504.23; 21647280,487.83; 21647340,511.99;
        21647400,508.11; 21647460,550.6; 21647520,498.37; 21647580,501.01;
        21647640,516.62; 21647700,500.21; 21647760,519.8; 21647820,517.26;
        21647880,490.76; 21647940,519.89; 21648000,512.02; 21648060,496.32;
        21648120,494.74; 21648180,500.13; 21648240,544.15; 21648300,486.43;
        21648360,509.42; 21648420,519.32; 21648480,497.57; 21648540,506.8;
        21648600,507.97; 21648660,477.33; 21648720,495.03; 21648780,486.5;
        21648840,493; 21648900,478.02; 21648960,506.2; 21649020,476.67;
        21649080,510.07; 21649140,498.29; 21649200,508.76; 21649260,481.31;
        21649320,495.73; 21649380,493.66; 21649440,555.29; 21649500,479.93;
        21649560,510.68; 21649620,474.16; 21649680,502.85; 21649740,506.06;
        21649800,502.21; 21649860,490.5; 21649920,486.37; 21649980,484.44;
        21650040,505.45; 21650100,486.48; 21650160,507.49; 21650220,467.53;
        21650280,508.68; 21650340,503.44; 21650400,546.76; 21650460,504.82;
        21650520,475.32; 21650580,492.98; 21650640,503.48; 21650700,495.02;
        21650760,496.28; 21650820,493; 21650880,504.12; 21650940,493.75;
        21651000,480.7; 21651060,493.71; 21651120,487.13; 21651180,569.75;
        21651240,476.03; 21651300,516.02; 21651360,470.85; 21651420,506.75;
        21651480,492.46; 21651540,542.14; 21651600,450.5; 21651660,509.35;
        21651720,477.37; 21651780,506.19; 21651840,486.54; 21651900,491.79;
        21651960,480.47; 21652020,499.51; 21652080,498.21; 21652140,467.47;
        21652200,500.21; 21652260,495.04; 21652320,473.64; 21652380,481.77;
        21652440,483.91; 21652500,486.43; 21652560,468.16; 21652620,503.52;
        21652680,497.73; 21652740,497; 21652800,494.91; 21652860,489.86;
        21652920,478.62; 21652980,477.89; 21653040,480; 21653100,545.43;
        21653160,474.85; 21653220,517.86; 21653280,477.26; 21653340,502.85;
        21653400,497.03; 21653460,538.24; 21653520,481.97; 21653580,516.58;
        21653640,502.26; 21653700,504.92; 21653760,521.24; 21653820,502.89;
        21653880,486.59; 21653940,516.59; 21654000,503.43; 21654060,503.51;
        21654120,590.05; 21654180,487.04; 21654240,504.25; 21654300,533;
        21654360,503.48; 21654420,516.56; 21654480,519.75; 21654540,521.17;
        21654600,518.57; 21654660,597.25; 21654720,485.84; 21654780,542.21;
        21654840,483.29; 21654900,532.43; 21654960,518.42; 21655020,491.63;
        21655080,515.23; 21655140,526.14; 21655200,527.69; 21655260,519.19;
        21655320,521.33; 21655380,529.8; 21655440,503.45; 21655500,535.65;
        21655560,523.9; 21655620,495.01; 21655680,529.73; 21655740,526.61;
        21655800,571.21; 21655860,478.68; 21655920,544.1; 21655980,519.87;
        21656040,517.32; 21656100,544.24; 21656160,515.88; 21656220,492.41;
        21656280,526.47; 21656340,527.84; 21656400,485.86; 21656460,514;
        21656520,509.43; 21656580,565.78; 21656640,493.8; 21656700,524.45;
        21656760,523.26; 21656820,492.38; 21656880,526.53; 21656940,521.82;
        21657000,494.33; 21657060,510.08; 21657120,514.74; 21657180,584.81;
        21657240,485.77; 21657300,534.28; 21657360,494.35; 21657420,523.87;
        21657480,528.45; 21657540,519.2; 21657600,508.13; 21657660,510.76;
        21657720,502.88; 21657780,583.51; 21657840,489.8; 21657900,508.16;
        21657960,475.94; 21658020,499.56; 21658080,470.79; 21658140,494.49;
        21658200,472.01; 21658260,462.91; 21658320,462.23; 21658380,444.6;
        21658440,454.38; 21658500,437.32; 21658560,411.09; 21658620,422.4;
        21658680,407.94; 21658740,424.28; 21658800,408.5; 21658860,410.44;
        21658920,413.77; 21658980,383.03; 21659040,416.48; 21659100,405.99;
        21659160,395.4; 21659220,417.67; 21659280,401.27; 21659340,408.54;
        21659400,398.64; 21659460,426.94; 21659520,405.87; 21659580,383.54;
        21659640,434.77; 21659700,402.63; 21659760,384.97; 21659820,420.86;
        21659880,420.91; 21659940,394.73; 21660000,402.03; 21660060,403.22;
        21660120,411.08; 21660180,423.53; 21660240,400.7; 21660300,421.6;
        21660360,395.27; 21660420,410.4; 21660480,413.09; 21660540,480.59;
        21660600,403.99; 21660660,428.24; 21660720,409.77; 21660780,427.49;
        21660840,426.19; 21660900,414.42; 21660960,440.49; 21661020,413.13;
        21661080,430.19; 21661140,406.54; 21661200,443.8; 21661260,423.53;
        21661320,396.07; 21661380,433.41; 21661440,430.12; 21661500,426.91;
        21661560,413.23; 21661620,425.51; 21661680,428.15; 21661740,438.57;
        21661800,434.69; 21661860,413.11; 21661920,401.83; 21661980,422.96;
        21662040,423.45; 21662100,462.2; 21662160,409.19; 21662220,441.86;
        21662280,398.61; 21662340,449.77; 21662400,427.51; 21662460,413.11;
        21662520,441.93; 21662580,432.8; 21662640,478.04; 21662700,425.48;
        21662760,443.92; 21662820,444.57; 21662880,433.41; 21662940,441.36;
        21663000,422.24; 21663060,424.17; 21663120,432.13; 21663180,421.66;
        21663240,405.74; 21663300,435.43; 21663360,424.28; 21663420,472.74;
        21663480,409.12; 21663540,420.23; 21663600,442.59; 21663660,441.98;
        21663720,423.54; 21663780,430.1; 21663840,426.85; 21663900,426.17;
        21663960,426.23; 21664020,500.9; 21664080,415.09; 21664140,426.86;
        21664200,416.39; 21664260,439.28; 21664320,418.4; 21664380,409.67;
        21664440,434.76; 21664500,430.75; 21664560,426.16; 21664620,417.68;
        21664680,428.16; 21664740,424.95; 21664800,500.91; 21664860,423.63;
        21664920,401.93; 21664980,420.27; 21665040,437.98; 21665100,420.31;
        21665160,418.33; 21665220,419.71; 21665280,432.87; 21665340,409.77;
        21665400,376.18; 21665460,421.66; 21665520,403.98; 21665580,378.38;
        21665640,408.42; 21665700,392.82; 21665760,378.48; 21665820,373.79;
        21665880,386.21; 21665940,369.83; 21666000,342.94; 21666060,371.81;
        21666120,369.11; 21666180,327.95; 21666240,346.28; 21666300,342.98;
        21666360,390.74; 21666420,351.01; 21666480,344.33; 21666540,327.91;
        21666600,328.51; 21666660,339.73; 21666720,327.9; 21666780,308.31;
        21666840,333.84; 21666900,318.71; 21666960,288.51; 21667020,324.03;
        21667080,310.89; 21667140,297.13; 21667200,306.32; 21667260,299.75;
        21667320,339.63; 21667380,311.53; 21667440,302.3; 21667500,299.66;
        21667560,284.66; 21667620,304.3; 21667680,295.63; 21667740,284.65;
        21667800,298.32; 21667860,289.91; 21667920,290.58; 21667980,285.25;
        21668040,284.58; 21668100,284.02; 21668160,286.61; 21668220,285.94;
        21668280,286.04; 21668340,284.03; 21668400,283.96; 21668460,280.19;
        21668520,281.39; 21668580,275.46; 21668640,276.74; 21668700,273.6;
        21668760,282.02; 21668820,282.73; 21668880,282.56; 21668940,280.7;
        21669000,279.42; 21669060,280.6; 21669120,272.87; 21669180,272.84;
        21669240,271.53; 21669300,268.14; 21669360,268.26; 21669420,264.33;
        21669480,265.01; 21669540,261.09; 21669600,255.84; 21669660,262.38;
        21669720,256.56; 21669780,259.79; 21669840,254.51; 21669900,260.98;
        21669960,249.25; 21670020,250.64; 21670080,249.22; 21670140,252.52;
        21670200,245.84; 21670260,241.32; 21670320,246.67; 21670380,255.05;
        21670440,255.25; 21670500,247.95; 21670560,250.52; 21670620,247.99;
        21670680,246.62; 21670740,244.01; 21670800,246.68; 21670860,243.29;
        21670920,246.02; 21670980,241.42; 21671040,236.8; 21671100,242.71;
        21671160,244.05; 21671220,243.35; 21671280,245.43; 21671340,242.73;
        21671400,241.98; 21671460,244.81; 21671520,235.5; 21671580,236.19;
        21671640,243.34; 21671700,243.3; 21671760,243.31; 21671820,240.1;
        21671880,237.48; 21671940,240.78; 21672000,239.41; 21672060,242.75;
        21672120,241.39; 21672180,240.11; 21672240,245.35; 21672300,240.83;
        21672360,242.79; 21672420,241.33; 21672480,239.52; 21672540,240.75;
        21672600,245.39; 21672660,244.79; 21672720,240.72; 21672780,239.98;
        21672840,239.37; 21672900,236.18; 21672960,242.05; 21673020,243.43;
        21673080,240.79; 21673140,242.06; 21673200,239.41; 21673260,242.04;
        21673320,241.43; 21673380,239.34; 21673440,237.35; 21673500,235.51;
        21673560,228.3; 21673620,219.74; 21673680,218.47; 21673740,217.12;
        21673800,215.23; 21673860,207.99; 21673920,199.49; 21673980,196.17;
        21674040,189.55; 21674100,177.85; 21674160,179.81; 21674220,173.99;
        21674280,171.91; 21674340,162.73; 21674400,156.18; 21674460,148.38;
        21674520,144.39; 21674580,143.7; 21674640,133.94; 21674700,124.01;
        21674760,122.74; 21674820,115.6; 21674880,115.52; 21674940,114.3;
        21675000,104.38; 21675060,101.14; 21675120,97.2; 21675180,91.45;
        21675240,85.41; 21675300,82.22; 21675360,80.86; 21675420,76.9; 21675480,
        78.23; 21675540,74.96; 21675600,67.2; 21675660,66.56; 21675720,64.57;
        21675780,60.49; 21675840,57.24; 21675900,59.89; 21675960,57.25;
        21676020,55.27; 21676080,54.05; 21676140,55.95; 21676200,51.38;
        21676260,49.29; 21676320,46.8; 21676380,42.78; 21676440,44.22; 21676500,
        36.88; 21676560,36.91; 21676620,37.04; 21676680,37.09; 21676740,36.32;
        21676800,37.02; 21676860,33.67; 21676920,32.29; 21676980,32.31;
        21677040,32.33; 21677100,32.32; 21677160,31.02; 21677220,27.16;
        21677280,28.35; 21677340,27.07; 21677400,27.86; 21677460,25.84;
        21677520,23.24; 21677580,27.7; 21677640,25.87; 21677700,25.09; 21677760,
        25.25; 21677820,24.52; 21677880,25.83; 21677940,24.54; 21678000,22.54;
        21678060,26.5; 21678120,25.25; 21678180,23.91; 21678240,24.49; 21678300,
        22.53; 21678360,21.22; 21678420,21.95; 21678480,23.83; 21678540,21.8;
        21678600,23.23; 21678660,22.65; 21678720,20.59; 21678780,23.83;
        21678840,23.25; 21678900,23.84; 21678960,23.04; 21679020,23.2; 21679080,
        23.84; 21679140,24.57; 21679200,23.82; 21679260,23.83; 21679320,24.47;
        21679380,19.29; 21679440,23.78; 21679500,22.46; 21679560,23.09;
        21679620,24.53; 21679680,23.15; 21679740,21.37; 21679800,23.19;
        21679860,23.25; 21679920,22.58; 21679980,21.16; 21680040,20.54;
        21680100,23.23; 21680160,23.91; 21680220,23.89; 21680280,23.83;
        21680340,22.57; 21680400,21.8; 21680460,24.47; 21680520,23.97; 21680580,
        23.88; 21680640,21.87; 21680700,24.4; 21680760,22.47; 21680820,22.5;
        21680880,22.53; 21680940,21.87; 21681000,23.9; 21681060,23.24; 21681120,
        24.52; 21681180,23.27; 21681240,24.52; 21681300,23.23; 21681360,24.48;
        21681420,23.79; 21681480,24.49; 21681540,21.89; 21681600,21.87;
        21681660,24.41; 21681720,23.24; 21681780,22.52; 21681840,24.48;
        21681900,21.94; 21681960,22.46; 21682020,23.86; 21682080,22.55;
        21682140,22.56; 21682200,21.95; 21682260,21.85; 21682320,24.54;
        21682380,23.89; 21682440,23.19; 21682500,21.28; 21682560,18.62;
        21682620,21.27; 21682680,21.3; 21682740,21.26; 21682800,21.83; 21682860,
        21.97; 21682920,21.87; 21682980,21.21; 21683040,20.7; 21683100,21.93;
        21683160,19.34; 21683220,19.19; 21683280,19.29; 21683340,16.57;
        21683400,19.86; 21683460,17.23; 21683520,16.7; 21683580,16.66; 21683640,
        15.97; 21683700,17.24; 21683760,17.18; 21683820,18.7; 21683880,16.64;
        21683940,15.97; 21684000,17.33; 21684060,14.69; 21684120,14.79;
        21684180,12.01; 21684240,16.66; 21684300,15.29; 21684360,13.99;
        21684420,13.34; 21684480,8.14; 21684540,11.37; 21684600,13.32; 21684660,
        12.68; 21684720,13.97; 21684780,7.47; 21684840,12.73; 21684900,14;
        21684960,12.09; 21685020,12.77; 21685080,13.32; 21685140,12.04;
        21685200,13.97; 21685260,12.69; 21685320,9.44; 21685380,12.03; 21685440,
        9.45; 21685500,13.42; 21685560,12.72; 21685620,11.32; 21685680,8.76;
        21685740,8.77; 21685800,10.05; 21685860,7.47; 21685920,10.84; 21685980,
        8.76; 21686040,9.33; 21686100,11.35; 21686160,6.12; 21686220,10.08;
        21686280,6.19; 21686340,5.48; 21686400,6.16; 21686460,8.03; 21686520,
        11.42; 21686580,10.18; 21686640,10.69; 21686700,11.33; 21686760,10.09;
        21686820,8.77; 21686880,11.37; 21686940,10.07; 21687000,8.73; 21687060,
        8.15; 21687120,8.8; 21687180,9.52; 21687240,9.48; 21687300,10.02;
        21687360,8.1; 21687420,8.06; 21687480,9.38; 21687540,8.83; 21687600,8.7;
        21687660,10.06; 21687720,8.8; 21687780,12.15; 21687840,9.45; 21687900,
        10.75; 21687960,8.81; 21688020,12.08; 21688080,12.77; 21688140,15.36;
        21688200,12.67; 21688260,13.36; 21688320,12.66; 21688380,15.27;
        21688440,12.63; 21688500,15.35; 21688560,14; 21688620,15.34; 21688680,
        16.03; 21688740,16.62; 21688800,15.35; 21688860,15.27; 21688920,16.6;
        21688980,14.63; 21689040,16.67; 21689100,15.27; 21689160,19.91;
        21689220,17.96; 21689280,19.9; 21689340,17.3; 21689400,20.51; 21689460,
        17.99; 21689520,19.89; 21689580,18.63; 21689640,20.58; 21689700,17.31;
        21689760,18.04; 21689820,19.25; 21689880,22.49; 21689940,22.53;
        21690000,20.52; 21690060,20.53; 21690120,19.26; 21690180,22.56;
        21690240,24.81; 21690300,23.14; 21690360,23.2; 21690420,25.2; 21690480,
        25.16; 21690540,23.84; 21690600,25.13; 21690660,26.47; 21690720,25.85;
        21690780,24.58; 21690840,25.17; 21690900,27.18; 21690960,25.11;
        21691020,25.85; 21691080,24.58; 21691140,27.73; 21691200,29.09;
        21691260,28.36; 21691320,27.83; 21691380,29.09; 21691440,28.45;
        21691500,30.98; 21691560,27.74; 21691620,30.35; 21691680,27.77;
        21691740,29.73; 21691800,28.3; 21691860,28.46; 21691920,29.06; 21691980,
        28.27; 21692040,27.79; 21692100,29.1; 21692160,30.4; 21692220,27.09;
        21692280,27.8; 21692340,29.73; 21692400,29.14; 21692460,27.09; 21692520,
        29.74; 21692580,28.51; 21692640,27.69; 21692700,30.41; 21692760,25.75;
        21692820,27.83; 21692880,29.05; 21692940,28.46; 21693000,26.44;
        21693060,27.04; 21693120,29.18; 21693180,28.42; 21693240,29.14;
        21693300,29.03; 21693360,27.17; 21693420,27.71; 21693480,27.15;
        21693540,30.39; 21693600,28.41; 21693660,30.37; 21693720,31.1; 21693780,
        27.7; 21693840,27.13; 21693900,26.42; 21693960,27.05; 21694020,27.76;
        21694080,29.01; 21694140,29.07; 21694200,27.08; 21694260,27.1; 21694320,
        27.09; 21694380,28.44; 21694440,26.47; 21694500,29.1; 21694560,28.43;
        21694620,29.07; 21694680,29.1; 21694740,29.7; 21694800,29.75; 21694860,
        28.46; 21694920,27.12; 21694980,27.09; 21695040,28.44; 21695100,29.1;
        21695160,31.03; 21695220,27.08; 21695280,29.7; 21695340,31.05; 21695400,
        30.35; 21695460,27.78; 21695520,25.21; 21695580,26.48; 21695640,27.07;
        21695700,27.74; 21695760,28.45; 21695820,24.35; 21695880,25.81;
        21695940,27.84; 21696000,28.47; 21696060,23.85; 21696120,24.46;
        21696180,22.51; 21696240,25.76; 21696300,25.13; 21696360,22.42;
        21696420,23.72; 21696480,22.49; 21696540,21.83; 21696600,24.52;
        21696660,21.85; 21696720,20.59; 21696780,19.91; 21696840,19.26;
        21696900,21.84; 21696960,23.21; 21697020,21.21; 21697080,21.28;
        21697140,20.69; 21697200,21.79; 21697260,23.18; 21697320,22.52;
        21697380,21.25; 21697440,23.85; 21697500,21.88; 21697560,21.32;
        21697620,23.23; 21697680,18.48; 21697740,19.24; 21697800,21.93;
        21697860,21.22; 21697920,17.88; 21697980,23.17; 21698040,21.33;
        21698100,22.55; 21698160,21.21; 21698220,24.47; 21698280,21.81;
        21698340,22.54; 21698400,23.82; 21698460,25.82; 21698520,24.54;
        21698580,23.88; 21698640,26.44; 21698700,29.04; 21698760,26.48;
        21698820,30.36; 21698880,31.03; 21698940,34.35; 21699000,36.27;
        21699060,35.06; 21699120,40.25; 21699180,35; 21699240,36.27; 21699300,
        40.87; 21699360,39.56; 21699420,39.64; 21699480,42.18; 21699540,46.1;
        21699600,46.02; 21699660,49.35; 21699720,48.61; 21699780,46.77;
        21699840,52.02; 21699900,46.74; 21699960,54.02; 21700020,48.05;
        21700080,47.52; 21700140,49.45; 21700200,47.51; 21700260,53.98;
        21700320,52.67; 21700380,55.35; 21700440,52; 21700500,54.66; 21700560,
        58.6; 21700620,57.87; 21700680,57.91; 21700740,57.87; 21700800,59.19;
        21700860,55.24; 21700920,56.61; 21700980,56.58; 21701040,59.95;
        21701100,58.54; 21701160,59.13; 21701220,61.24; 21701280,62.52;
        21701340,61.19; 21701400,56.04; 21701460,63.7; 21701520,64.36; 21701580,
        63.84; 21701640,61.8; 21701700,59.24; 21701760,61.22; 21701820,65.73;
        21701880,64.51; 21701940,65.21; 21702000,68.35; 21702060,67.44;
        21702120,69.76; 21702180,69.68; 21702240,70.99; 21702300,70.31;
        21702360,67.77; 21702420,70.97; 21702480,72.32; 21702540,70.25;
        21702600,72.37; 21702660,71.65; 21702720,71.04; 21702780,70.36;
        21702840,69.15; 21702900,72.22; 21702960,67.76; 21703020,72.29;
        21703080,69.61; 21703140,69.07; 21703200,70.37; 21703260,72.37;
        21703320,77.54; 21703380,74.32; 21703440,75.01; 21703500,74.24;
        21703560,78.97; 21703620,78.17; 21703680,78.85; 21703740,74.41;
        21703800,76.27; 21703860,78.88; 21703920,74.26; 21703980,77.51;
        21704040,78.88; 21704100,79.52; 21704160,79.59; 21704220,82.95;
        21704280,83.45; 21704340,82.83; 21704400,86.15; 21704460,82.72;
        21704520,82.94; 21704580,84.12; 21704640,82.83; 21704700,86.71;
        21704760,86.8; 21704820,86.82; 21704880,82.79; 21704940,86.68; 21705000,
        92.61; 21705060,92.6; 21705120,89.44; 21705180,92.03; 21705240,92.68;
        21705300,90.72; 21705360,88.02; 21705420,93.9; 21705480,90.04; 21705540,
        89.31; 21705600,92.1; 21705660,91.33; 21705720,88.69; 21705780,91.35;
        21705840,90.06; 21705900,89.99; 21705960,90.02; 21706020,92.61;
        21706080,89.39; 21706140,90.65; 21706200,92.59; 21706260,89.94;
        21706320,95.35; 21706380,90.69; 21706440,90; 21706500,91.34; 21706560,
        91.35; 21706620,94; 21706680,92.53; 21706740,96.52; 21706800,92.72;
        21706860,92.06; 21706920,94.6; 21706980,94.61; 21707040,97.24; 21707100,
        96.02; 21707160,93.24; 21707220,95.9; 21707280,94.64; 21707340,93.3;
        21707400,93.28; 21707460,97.22; 21707520,94.61; 21707580,96.52;
        21707640,95.2; 21707700,95.99; 21707760,94.6; 21707820,94.67; 21707880,
        93.32; 21707940,97.25; 21708000,92.64; 21708060,94.68; 21708120,93.36;
        21708180,93.93; 21708240,96.63; 21708300,95.85; 21708360,95.27;
        21708420,95.96; 21708480,93.96; 21708540,95.36; 21708600,92.66;
        21708660,95.2; 21708720,93.83; 21708780,95.89; 21708840,99.17; 21708900,
        98.49; 21708960,96.54; 21709020,95.26; 21709080,94.68; 21709140,97.31;
        21709200,95.29; 21709260,95.98; 21709320,98.43; 21709380,91.99;
        21709440,96.06; 21709500,93.92; 21709560,95.29; 21709620,97.88;
        21709680,94.65; 21709740,94.02; 21709800,97.2; 21709860,94.57; 21709920,
        92.62; 21709980,93.88; 21710040,95.2; 21710100,97.21; 21710160,95.82;
        21710220,95.91; 21710280,94.6; 21710340,95.42; 21710400,95.25; 21710460,
        93.26; 21710520,93.85; 21710580,99.17; 21710640,90.69; 21710700,95.96;
        21710760,91.33; 21710820,90.71; 21710880,95.91; 21710940,90.77;
        21711000,92.04; 21711060,89.37; 21711120,91.91; 21711180,89.35;
        21711240,92.53; 21711300,91.34; 21711360,89.33; 21711420,90.09;
        21711480,94; 21711540,93.92; 21711600,88.67; 21711660,80.24; 21711720,
        70.35; 21711780,115.55; 21711840,121.54; 21711900,141.08; 21711960,
        139.77; 21712020,138.51; 21712080,135.29; 21712140,168.76; 21712200,
        154.22; 21712260,156.14; 21712320,172.68; 21712380,151.01; 21712440,
        152.32; 21712500,127.99; 21712560,132.66; 21712620,126.8; 21712680,
        101.82; 21712740,107.08; 21712800,91.39; 21712860,79.57; 21712920,69.01;
        21712980,81.43; 21713040,71.68; 21713100,65.14; 21713160,81.6; 21713220,
        69.13; 21713280,68.94; 21713340,76.25; 21713400,71.56; 21713460,65.82;
        21713520,65.74; 21713580,73.6; 21713640,70.98; 21713700,68.37; 21713760,
        68.43; 21713820,67.19; 21713880,60.49; 21713940,57.98; 21714000,53.97;
        21714060,59.17; 21714120,70.35; 21714180,74.95; 21714240,79.59;
        21714300,82.78; 21714360,82.79; 21714420,80.8; 21714480,84.72; 21714540,
        88.81; 21714600,88.1; 21714660,83.45; 21714720,82.15; 21714780,80.83;
        21714840,86.03; 21714900,83.47; 21714960,83.47; 21715020,82.13;
        21715080,86.09; 21715140,84.79; 21715200,80.18; 21715260,76.19;
        21715320,82.11; 21715380,81.43; 21715440,81.42; 21715500,81.56;
        21715560,79.46; 21715620,81.46; 21715680,78.23; 21715740,76.93;
        21715800,79.56; 21715860,82.75; 21715920,79.56; 21715980,79.57;
        21716040,78.86; 21716100,80.11; 21716160,76.28; 21716220,75.63;
        21716280,76.89; 21716340,77.6; 21716400,76.19; 21716460,75.72; 21716520,
        74.97; 21716580,74.99; 21716640,76.26; 21716700,74.91; 21716760,74.9;
        21716820,75.01; 21716880,76.26; 21716940,71.68; 21717000,66.47;
        21717060,69.76; 21717120,71.09; 21717180,73.55; 21717240,71.03;
        21717300,69.08; 21717360,57.32; 21717420,69.08; 21717480,70.4; 21717540,
        72.36; 21717600,72.9; 21717660,69.77; 21717720,69.74; 21717780,70.31;
        21717840,56.63; 21717900,59.94; 21717960,63.14; 21718020,62.48;
        21718080,63.83; 21718140,59.9; 21718200,59.79; 21718260,57.2; 21718320,
        61.71; 21718380,57.93; 21718440,55.3; 21718500,57.89; 21718560,52.64;
        21718620,55.29; 21718680,52.67; 21718740,55.33; 21718800,53.96;
        21718860,44.12; 21718920,44.7; 21718980,52.63; 21719040,53.95; 21719100,
        46.84; 21719160,46.78; 21719220,51.98; 21719280,39.56; 21719340,35.64;
        21719400,52.67; 21719460,40.18; 21719520,44.53; 21719580,41.46;
        21719640,34.97; 21719700,31; 21719760,34.97; 21719820,34.35; 21719880,
        34.4; 21719940,38.91; 21720000,38.23; 21720060,38.26; 21720120,34.37;
        21720180,34.29; 21720240,34.38; 21720300,32.42; 21720360,27.79;
        21720420,25.76; 21720480,27.81; 21720540,26.44; 21720600,25.79;
        21720660,23.78; 21720720,22.52; 21720780,20.56; 21720840,23.19;
        21720900,19.89; 21720960,19.26; 21721020,18.01; 21721080,17.25;
        21721140,16.01; 21721200,14.01; 21721260,14.66; 21721320,12.11;
        21721380,12.77; 21721440,10.07; 21721500,7.4; 21721560,6.1; 21721620,
        6.14; 21721680,6.84; 21721740,5.77; 21721800,6.84; 21721860,3.48;
        21721920,164.71; 21721980,257.84; 21722040,263.02; 21722100,258.45;
        21722160,265.7; 21722220,263.01; 21722280,266.25; 21722340,261.07;
        21722400,261.78; 21722460,272.79; 21722520,267.49; 21722580,279.39;
        21722640,289.2; 21722700,297.7; 21722760,295.07; 21722820,297.74;
        21722880,308.29; 21722940,314.04; 21723000,354.07; 21723060,323.91;
        21723120,327.77; 21723180,324.63; 21723240,320.65; 21723300,341.02;
        21723360,320.64; 21723420,322.01; 21723480,329.79; 21723540,327.13;
        21723600,371.82; 21723660,333.14; 21723720,334.38; 21723780,325.26;
        21723840,344.92; 21723900,338.99; 21723960,315.37; 21724020,338.39;
        21724080,347.58; 21724140,346.2; 21724200,373.07; 21724260,357.46;
        21724320,367.85; 21724380,335.77; 21724440,359.99; 21724500,363.29;
        21724560,410.48; 21724620,371.21; 21724680,383.6; 21724740,384.9;
        21724800,369.82; 21724860,390.75; 21724920,382.21; 21724980,407.82;
        21725040,415.04; 21725100,417.67; 21725160,474.7; 21725220,418.37;
        21725280,443.22; 21725340,417.59; 21725400,435.3; 21725460,438.74;
        21725520,495.05; 21725580,445.19; 21725640,465.56; 21725700,469.43;
        21725760,490.47; 21725820,493.04; 21725880,501.51; 21725940,564.43;
        21726000,508.78; 21726060,521.84; 21726120,612.94; 21726180,523.08;
        21726240,565.8; 21726300,555.98; 21726360,557.9; 21726420,568.4;
        21726480,591.29; 21726540,533.04; 21726600,596.49; 21726660,570.35;
        21726720,546.65; 21726780,587.37; 21726840,581.58; 21726900,591.28;
        21726960,550.63; 21727020,587.95; 21727080,574.98; 21727140,545.46;
        21727200,612.22; 21727260,566.44; 21727320,550.06; 21727380,608.36;
        21727440,557.97; 21727500,550.05; 21727560,590.62; 21727620,580.86;
        21727680,531.61; 21727740,569.69; 21727800,554.59; 21727860,554.57;
        21727920,557.89; 21727980,563.8; 21728040,570.38; 21728100,527.05;
        21728160,572.99; 21728220,565.1; 21728280,525.81; 21728340,554.65;
        21728400,550.65; 21728460,607.06; 21728520,546.06; 21728580,557.28;
        21728640,550.01; 21728700,551.34; 21728760,568.34; 21728820,548.01;
        21728880,513.37; 21728940,542.83; 21729000,521.15; 21729060,502.21;
        21729120,540.16; 21729180,508.04; 21729240,478.17; 21729300,521.17;
        21729360,500.85; 21729420,467.99; 21729480,507.8; 21729540,490.44;
        21729600,479.23; 21729660,467.45; 21729720,491.68; 21729780,493.69;
        21729840,537.49; 21729900,473.41; 21729960,499.56; 21730020,447.21;
        21730080,491.18; 21730140,491.81; 21730200,545.42; 21730260,468.8;
        21730320,502.84; 21730380,495.65; 21730440,500.91; 21730500,499.01;
        21730560,499.51; 21730620,477.38; 21730680,489.02; 21730740,493.7;
        21730800,546.1; 21730860,497.59; 21730920,512.67; 21730980,560.23;
        21731040,496.39; 21731100,530.34; 21731160,537.49; 21731220,523.12;
        21731280,517.17; 21731340,528.5; 21731400,600.39; 21731460,519.88;
        21731520,536.23; 21731580,510.06; 21731640,549.95; 21731700,544.14;
        21731760,514.67; 21731820,543.53; 21731880,538.87; 21731940,547.34;
        21732000,522.54; 21732060,540.86; 21732120,551.36; 21732180,503.44;
        21732240,554.71; 21732300,547.32; 21732360,519.81; 21732420,544.82;
        21732480,537.53; 21732540,531.08; 21732600,541.45; 21732660,547.87;
        21732720,559.85; 21732780,510.73; 21732840,558.47; 21732900,532.35;
        21732960,515.93; 21733020,552.65; 21733080,536.13; 21733140,533;
        21733200,536.25; 21733260,534.29; 21733320,556.55; 21733380,534.32;
        21733440,539.6; 21733500,532.91; 21733560,504.85; 21733620,543.5;
        21733680,523.14; 21733740,486.42; 21733800,520.6; 21733860,516.58;
        21733920,555.29; 21733980,466.87; 21734040,521.18; 21734100,498.95;
        21734160,513.98; 21734220,497.06; 21734280,486.31; 21734340,464.87;
        21734400,496.9; 21734460,469.38; 21734520,462.23; 21734580,498.32;
        21734640,462.21; 21734700,418.99; 21734760,470.77; 21734820,466.18;
        21734880,464.8; 21734940,453.7; 21735000,468.7; 21735060,449.75;
        21735120,425.54; 21735180,441.29; 21735240,444.49; 21735300,453.72;
        21735360,458.32; 21735420,470.07; 21735480,460.91; 21735540,457.1;
        21735600,449.17; 21735660,458.27; 21735720,519.12; 21735780,463.52;
        21735840,486.32; 21735900,525.13; 21735960,473.35; 21736020,501.63;
        21736080,477.3; 21736140,483.31; 21736200,484.48; 21736260,487.25;
        21736320,493.02; 21736380,503.59; 21736440,515.34; 21736500,493.65;
        21736560,502.2; 21736620,505.48; 21736680,483.13; 21736740,487.72;
        21736800,491.14; 21736860,480.59; 21736920,557.75; 21736980,466.79;
        21737040,483.12; 21737100,508.71; 21737160,495.62; 21737220,499.6;
        21737280,485.24; 21737340,495.07; 21737400,479.27; 21737460,561.85;
        21737520,474.13; 21737580,506.1; 21737640,474.03; 21737700,510.73;
        21737760,493.75; 21737820,474.1; 21737880,495.68; 21737940,491.06;
        21738000,481.27; 21738060,512.05; 21738120,486.54; 21738180,495.03;
        21738240,479.4; 21738300,509.4; 21738360,496.41; 21738420,464.2;
        21738480,491.04; 21738540,488.36; 21738600,538.24; 21738660,471.42;
        21738720,493.69; 21738780,497.68; 21738840,487.78; 21738900,493.69;
        21738960,504.2; 21739020,472.08; 21739080,504.23; 21739140,505.47;
        21739200,485.86; 21739260,489.04; 21739320,493.53; 21739380,497.54;
        21739440,502.88; 21739500,498.26; 21739560,515.23; 21739620,501.74;
        21739680,498.92; 21739740,510.06; 21739800,578.22; 21739860,491.72;
        21739920,519.79; 21739980,489.11; 21740040,520.6; 21740100,526.95;
        21740160,504.21; 21740220,521.87; 21740280,517.87; 21740340,515.91;
        21740400,524.44; 21740460,508.06; 21740520,534.87; 21740580,512.05;
        21740640,540.94; 21740700,519.24; 21740760,476.61; 21740820,522.52;
        21740880,520.48; 21740940,525.15; 21741000,541.49; 21741060,508.72;
        21741120,527.84; 21741180,504.85; 21741240,529.74; 21741300,522.51;
        21741360,498.97; 21741420,515.39; 21741480,513.37; 21741540,495.67;
        21741600,508.02; 21741660,512.1; 21741720,474.14; 21741780,512.68;
        21741840,504.21; 21741900,508.66; 21741960,507.42; 21742020,478.01;
        21742080,499.57; 21742140,462.91; 21742200,481.87; 21742260,490.99;
        21742320,468.75; 21742380,487.78; 21742440,466.21; 21742500,435.4;
        21742560,493.64; 21742620,466.19; 21742680,434.02; 21742740,487.8;
        21742800,460.97; 21742860,453.74; 21742920,446.6; 21742980,436.74;
        21743040,432.1; 21743100,443.17; 21743160,454.41; 21743220,438.71;
        21743280,406.59; 21743340,443.29; 21743400,428.9; 21743460,413.15;
        21743520,429.46; 21743580,422.95; 21743640,499.79; 21743700,429.52;
        21743760,446.5; 21743820,427.5; 21743880,437.34; 21743940,434.08;
        21744000,435.99; 21744060,478.55; 21744120,401.91; 21744180,464.88;
        21744240,413.04; 21744300,454.98; 21744360,436.05; 21744420,413.05;
        21744480,444.59; 21744540,443.81; 21744600,483.7; 21744660,403.67;
        21744720,438.51; 21744780,424.86; 21744840,452.39; 21744900,450.34;
        21744960,438.61; 21745020,424.86; 21745080,443.83; 21745140,431.55;
        21745200,429.39; 21745260,443.16; 21745320,432.74; 21745380,417.69;
        21745440,459; 21745500,430.11; 21745560,434.7; 21745620,436.04;
        21745680,459.68; 21745740,426.84; 21745800,394.13; 21745860,439.96;
        21745920,445.94; 21745980,409.16; 21746040,430.92; 21746100,429.46;
        21746160,396.71; 21746220,417.69; 21746280,418.97; 21746340,412.4;
        21746400,454.33; 21746460,431.31; 21746520,440.57; 21746580,507.29;
        21746640,437.4; 21746700,469.39; 21746760,447.08; 21746820,454.3;
        21746880,460.26; 21746940,449.77; 21747000,477.22; 21747060,456.27;
        21747120,473.31; 21747180,463.47; 21747240,473.32; 21747300,471.6;
        21747360,528.39; 21747420,469.38; 21747480,495.61; 21747540,469.47;
        21747600,491.02; 21747660,495.62; 21747720,565.78; 21747780,480.32;
        21747840,506.05; 21747900,513.36; 21747960,492.42; 21748020,508.16;
        21748080,512.01; 21748140,483.87; 21748200,509.4; 21748260,504.16;
        21748320,464.28; 21748380,496.97; 21748440,477.21; 21748500,481.16;
        21748560,469.46; 21748620,483.82; 21748680,472.04; 21748740,463.5;
        21748800,485.16; 21748860,458.88; 21748920,451.06; 21748980,464.18;
        21749040,453.08; 21749100,459.63; 21749160,450.46; 21749220,468.09;
        21749280,426.21; 21749340,468.83; 21749400,471.41; 21749460,435.34;
        21749520,464.79; 21749580,440.69; 21749640,437.94; 21749700,440.07;
        21749760,447.83; 21749820,428.81; 21749880,403.89; 21749940,443.91;
        21750000,430.1; 21750060,426.18; 21750120,417.01; 21750180,415.79;
        21750240,419.09; 21750300,471.37; 21750360,424.87; 21750420,441.79;
        21750480,434.73; 21750540,453.72; 21750600,437.33; 21750660,409.76;
        21750720,428.78; 21750780,427.44; 21750840,498.99; 21750900,424.1;
        21750960,435.97; 21751020,404.51; 21751080,439.31; 21751140,428.05;
        21751200,425.56; 21751260,461.59; 21751320,420.23; 21751380,456.92;
        21751440,413.11; 21751500,454.38; 21751560,434.07; 21751620,396.04;
        21751680,436.01; 21751740,420.25; 21751800,471.46; 21751860,414.36;
        21751920,414.37; 21751980,390.07; 21752040,422.81; 21752100,409.12;
        21752160,397.35; 21752220,380.33; 21752280,396.64; 21752340,391.38;
        21752400,387.41; 21752460,390.81; 21752520,375.79; 21752580,346.82;
        21752640,367.96; 21752700,363.9; 21752760,411.1; 21752820,361.27;
        21752880,373.12; 21752940,352.17; 21753000,375.02; 21753060,365.91;
        21753120,350.19; 21753180,372.36; 21753240,368.58; 21753300,366.55;
        21753360,391.39; 21753420,372.97; 21753480,382.24; 21753540,364.53;
        21753600,394.33; 21753660,386.14; 21753720,371.09; 21753780,398.63;
        21753840,394.06; 21753900,447.79; 21753960,407.87; 21754020,404.63;
        21754080,415.66; 21754140,398.01; 21754200,404.55; 21754260,386.22;
        21754320,439.98; 21754380,384.35; 21754440,380.91; 21754500,352.12;
        21754560,371.8; 21754620,355.44; 21754680,385.45; 21754740,336.49;
        21754800,348.17; 21754860,337.1; 21754920,316.79; 21754980,329.14;
        21755040,312.75; 21755100,332.39; 21755160,308.29; 21755220,305.63;
        21755280,281.38; 21755340,294.51; 21755400,291.85; 21755460,286.64;
        21755520,276.18; 21755580,278.07; 21755640,274.92; 21755700,285.31;
        21755760,261.74; 21755820,266.97; 21755880,242.17; 21755940,257.07;
        21756000,251.24; 21756060,267.65; 21756120,237.38; 21756180,242.73;
        21756240,240.14; 21756300,228.29; 21756360,229.66; 21756420,225.12;
        21756480,212.58; 21756540,219.06; 21756600,207.98; 21756660,216.49;
        21756720,199.52; 21756780,192.82; 21756840,170.66; 21756900,184.43;
        21756960,171.28; 21757020,156.15; 21757080,169.42; 21757140,156.93;
        21757200,142.46; 21757260,152.89; 21757320,142.44; 21757380,135.13;
        21757440,132.02; 21757500,126.73; 21757560,118.18; 21757620,111.72;
        21757680,111.65; 21757740,103.25; 21757800,80.84; 21757860,88.59;
        21757920,80.17; 21757980,65.17; 21758040,76.3; 21758100,74.92; 21758160,
        65.2; 21758220,61.07; 21758280,60.46; 21758340,53.98; 21758400,42.14;
        21758460,44.1; 21758520,54.6; 21758580,74.95; 21758640,46.82; 21758700,
        41.59; 21758760,28.52; 21758820,38.89; 21758880,30.39; 21758940,23.9;
        21759000,32.35; 21759060,26.43; 21759120,23.8; 21759180,22.58; 21759240,
        27.05; 21759300,26.5; 21759360,19.9; 21759420,21.36; 21759480,21.78;
        21759540,19.96; 21759600,20.52; 21759660,21.26; 21759720,21.24;
        21759780,18.61; 21759840,18.68; 21759900,17.97; 21759960,15.36;
        21760020,16.76; 21760080,15.88; 21760140,16; 21760200,15.93; 21760260,
        16.63; 21760320,13.39; 21760380,14.71; 21760440,15.95; 21760500,17.26;
        21760560,16.67; 21760620,16.69; 21760680,17.26; 21760740,14.68;
        21760800,16.61; 21760860,16.68; 21760920,13.41; 21760980,15.3; 21761040,
        16.72; 21761100,14.62; 21761160,15.3; 21761220,14.6; 21761280,15.29;
        21761340,15.95; 21761400,16.63; 21761460,14.63; 21761520,14.75;
        21761580,16.04; 21761640,16.61; 21761700,16.63; 21761760,18.55;
        21761820,16.6; 21761880,15.38; 21761940,17.31; 21762000,16.67; 21762060,
        15.98; 21762120,15.94; 21762180,17.39; 21762240,13.41; 21762300,16.06;
        21762360,13.99; 21762420,16.51; 21762480,14.67; 21762540,16.66;
        21762600,14.72; 21762660,14.02; 21762720,13.44; 21762780,14.73;
        21762840,14.7; 21762900,15.38; 21762960,14.59; 21763020,16.63; 21763080,
        16.53; 21763140,17.27; 21763200,17.83; 21763260,16.68; 21763320,15.92;
        21763380,17.89; 21763440,16.02; 21763500,16.63; 21763560,17.89;
        21763620,17.35; 21763680,18.02; 21763740,18.03; 21763800,20.58;
        21763860,20.55; 21763920,18.63; 21763980,19.26; 21764040,20.01;
        21764100,19.21; 21764160,21.13; 21764220,20.5; 21764280,24.41; 21764340,
        21.13; 21764400,23.02; 21764460,26.39; 21764520,23.21; 21764580,25.2;
        21764640,23.88; 21764700,23.88; 21764760,21.92; 21764820,23.24;
        21764880,24.5; 21764940,25.18; 21765000,23.23; 21765060,25.8; 21765120,
        25.16; 21765180,24.39; 21765240,23.17; 21765300,21.91; 21765360,25.2;
        21765420,23.15; 21765480,23.85; 21765540,22.5; 21765600,23.87; 21765660,
        23.77; 21765720,23.21; 21765780,25.78; 21765840,23.2; 21765900,23.22;
        21765960,23.9; 21766020,20.59; 21766080,23.26; 21766140,22.57; 21766200,
        27.06; 21766260,25.82; 21766320,25.75; 21766380,23.95; 21766440,27.02;
        21766500,27.12; 21766560,26.45; 21766620,26.45; 21766680,27.15;
        21766740,26.41; 21766800,25.19; 21766860,26.5; 21766920,29.06; 21766980,
        26.41; 21767040,28.46; 21767100,26.41; 21767160,30.37; 21767220,31.1;
        21767280,29.74; 21767340,28.37; 21767400,29.75; 21767460,31.82;
        21767520,30.41; 21767580,31.71; 21767640,32.35; 21767700,30.44;
        21767760,31.02; 21767820,31.01; 21767880,32.97; 21767940,28.41;
        21768000,31.67; 21768060,36.95; 21768120,32.24; 21768180,32.36;
        21768240,31.76; 21768300,36.25; 21768360,36.27; 21768420,31; 21768480,
        32.33; 21768540,33.05; 21768600,37.02; 21768660,39.61; 21768720,37.65;
        21768780,36.37; 21768840,36.26; 21768900,40.88; 21768960,40.92;
        21769020,37.59; 21769080,38.33; 21769140,40.85; 21769200,39.63;
        21769260,38.88; 21769320,40.24; 21769380,41.49; 21769440,42.13;
        21769500,34.32; 21769560,42.22; 21769620,43.57; 21769680,37.56;
        21769740,37.61; 21769800,42.13; 21769860,38.96; 21769920,42.84;
        21769980,38.24; 21770040,40.16; 21770100,38.25; 21770160,40.25;
        21770220,43.44; 21770280,40.2; 21770340,41.56; 21770400,40.77; 21770460,
        41.56; 21770520,42.84; 21770580,40.18; 21770640,43.55; 21770700,40.17;
        21770760,38.22; 21770820,41.5; 21770880,40.85; 21770940,38.87; 21771000,
        37.56; 21771060,37.6; 21771120,38.33; 21771180,39.6; 21771240,35.67;
        21771300,43.54; 21771360,41.58; 21771420,42.86; 21771480,40.91;
        21771540,38.2; 21771600,37.64; 21771660,36.94; 21771720,40.29; 21771780,
        39.54; 21771840,39.61; 21771900,38.84; 21771960,43.47; 21772020,43.54;
        21772080,41.55; 21772140,36.97; 21772200,40.11; 21772260,36.37;
        21772320,42.18; 21772380,42.83; 21772440,43.48; 21772500,43.57;
        21772560,42.11; 21772620,42.84; 21772680,43.43; 21772740,42.19;
        21772800,44.13; 21772860,40.24; 21772920,43.51; 21772980,44.78;
        21773040,42.16; 21773100,40.17; 21773160,46.12; 21773220,41.46;
        21773280,41.47; 21773340,44.86; 21773400,39.45; 21773460,40.94;
        21773520,42.23; 21773580,42.18; 21773640,44.73; 21773700,41.45;
        21773760,41.7; 21773820,40.3; 21773880,42.8; 21773940,40.29; 21774000,
        44.16; 21774060,40.21; 21774120,46.12; 21774180,38.91; 21774240,39.02;
        21774300,40.97; 21774360,42.11; 21774420,41.56; 21774480,40.92;
        21774540,40.2; 21774600,40.9; 21774660,43.55; 21774720,40.81; 21774780,
        38.32; 21774840,42.23; 21774900,41.48; 21774960,40.92; 21775020,41.06;
        21775080,40.26; 21775140,41.5; 21775200,38.29; 21775260,40.17; 21775320,
        42.16; 21775380,42.1; 21775440,38.21; 21775500,38.96; 21775560,37.02;
        21775620,32.27; 21775680,40.28; 21775740,38.9; 21775800,38.91; 21775860,
        36.94; 21775920,42.8; 21775980,40.9; 21776040,38.29; 21776100,37.6;
        21776160,41.57; 21776220,39.58; 21776280,38.23; 21776340,40.26;
        21776400,40.87; 21776460,37.67; 21776520,44.16; 21776580,40.86;
        21776640,38.87; 21776700,41.46; 21776760,38.21; 21776820,38.95;
        21776880,36.98; 21776940,38.24; 21777000,38.87; 21777060,42.21;
        21777120,39.64; 21777180,39.55; 21777240,37.52; 21777300,36.99;
        21777360,38.9; 21777420,42.82; 21777480,38.3; 21777540,36.35; 21777600,
        38.98; 21777660,38.29; 21777720,39.54; 21777780,36.93; 21777840,41.53;
        21777900,40.28; 21777960,38.31; 21778020,38.83; 21778080,40.85;
        21778140,41.52; 21778200,40.87; 21778260,42.2; 21778320,42.88; 21778380,
        44.13; 21778440,36.94; 21778500,40.15; 21778560,42.11; 21778620,40.9;
        21778680,40.87; 21778740,40.84; 21778800,42.88; 21778860,41.54;
        21778920,41.46; 21778980,38.92; 21779040,44.2; 21779100,42.88; 21779160,
        40.27; 21779220,41.51; 21779280,42.23; 21779340,42.19; 21779400,41.5;
        21779460,38.98; 21779520,45.42; 21779580,46.11; 21779640,42.21;
        21779700,43.52; 21779760,47.37; 21779820,41.49; 21779880,46.18;
        21779940,49.46; 21780000,45.55; 21780060,44.26; 21780120,46.07;
        21780180,50.05; 21780240,51.4; 21780300,50.04; 21780360,57.27; 21780420,
        55.29; 21780480,51.36; 21780540,54; 21780600,53.35; 21780660,51.97;
        21780720,52.68; 21780780,50.79; 21780840,50.09; 21780900,52.01;
        21780960,57.2; 21781020,51.97; 21781080,52.67; 21781140,53.26; 21781200,
        53.34; 21781260,54.64; 21781320,54.61; 21781380,54.67; 21781440,52.02;
        21781500,53.97; 21781560,50.67; 21781620,51.37; 21781680,55.91;
        21781740,50.66; 21781800,58.58; 21781860,59.89; 21781920,62.54;
        21781980,60.51; 21782040,59.88; 21782100,59.21; 21782160,57.92;
        21782220,61.26; 21782280,63.14; 21782340,63.78; 21782400,62.39;
        21782460,65.14; 21782520,64.49; 21782580,62.49; 21782640,61.25;
        21782700,61.21; 21782760,65.83; 21782820,67.72; 21782880,61.32;
        21782940,67.03; 21783000,61.82; 21783060,63.77; 21783120,64.52;
        21783180,63.12; 21783240,63.92; 21783300,65.16; 21783360,61.78;
        21783420,63.87; 21783480,63.18; 21783540,63.9; 21783600,61.92; 21783660,
        64.5; 21783720,64.37; 21783780,65.1; 21783840,65.78; 21783900,61.83;
        21783960,63.09; 21784020,64.42; 21784080,63.79; 21784140,63.96;
        21784200,62.57; 21784260,63.19; 21784320,63.16; 21784380,63.12;
        21784440,60.56; 21784500,63.22; 21784560,63.81; 21784620,67.11;
        21784680,66.4; 21784740,63.78; 21784800,65.1; 21784860,63.82; 21784920,
        66.51; 21784980,67.05; 21785040,66.4; 21785100,68.35; 21785160,65.72;
        21785220,69.12; 21785280,71.03; 21785340,69.69; 21785400,70.96;
        21785460,73.62; 21785520,75.61; 21785580,73.75; 21785640,71.55;
        21785700,72.94; 21785760,73.61; 21785820,74.94; 21785880,71.69;
        21785940,72.32; 21786000,74.26; 21786060,75.58; 21786120,73.68;
        21786180,72.37; 21786240,73.03; 21786300,73.64; 21786360,72.93;
        21786420,76.38; 21786480,75; 21786540,72.36; 21786600,73.66; 21786660,
        74.3; 21786720,72.33; 21786780,74.32; 21786840,73.68; 21786900,73.7;
        21786960,74.37; 21787020,74.48; 21787080,68.32; 21787140,71.73;
        21787200,73.6; 21787260,76.95; 21787320,73.76; 21787380,73.6; 21787440,
        72.32; 21787500,73.65; 21787560,74.25; 21787620,74.91; 21787680,75.62;
        21787740,74.27; 21787800,74.98; 21787860,71.09; 21787920,76.36;
        21787980,72.39; 21788040,73.64; 21788100,71.7; 21788160,74.21; 21788220,
        76.89; 21788280,71.71; 21788340,72.94; 21788400,77.59; 21788460,72.37;
        21788520,76.88; 21788580,76.92; 21788640,73.6; 21788700,75.54; 21788760,
        73.61; 21788820,74.2; 21788880,78.27; 21788940,72.3; 21789000,74.9;
        21789060,73.63; 21789120,78.23; 21789180,75.62; 21789240,74.98;
        21789300,69.69; 21789360,76.22; 21789420,74.99; 21789480,74.99;
        21789540,73.58; 21789600,71.65; 21789660,73.01; 21789720,78.22;
        21789780,74.28; 21789840,75.63; 21789900,75.66; 21789960,77; 21790020,
        76.26; 21790080,71.04; 21790140,72.31; 21790200,73.7; 21790260,74.92;
        21790320,77.68; 21790380,78.8; 21790440,78.26; 21790500,79.45; 21790560,
        76.92; 21790620,76.37; 21790680,76.31; 21790740,75.62; 21790800,71.04;
        21790860,78.24; 21790920,78.26; 21790980,75.59; 21791040,72.92;
        21791100,76.3; 21791160,72.98; 21791220,75.7; 21791280,76.26; 21791340,
        80.84; 21791400,72.92; 21791460,74.91; 21791520,72.4; 21791580,74.27;
        21791640,73.64; 21791700,73.05; 21791760,78.25; 21791820,70.97;
        21791880,73.69; 21791940,72.31; 21792000,74.2; 21792060,69.68; 21792120,
        72.93; 21792180,72.9; 21792240,72.32; 21792300,73.55; 21792360,76.86;
        21792420,74.89; 21792480,71.57; 21792540,74.89; 21792600,69.67;
        21792660,68.99; 21792720,76.21; 21792780,72.32; 21792840,71.68;
        21792900,73.01; 21792960,72.89; 21793020,70.42; 21793080,71.04;
        21793140,71.07; 21793200,63.83; 21793260,70.32; 21793320,64.54;
        21793380,63.78; 21793440,66.41; 21793500,62.48; 21793560,60.5; 21793620,
        65.02; 21793680,63.74; 21793740,65.14; 21793800,72.35; 21793860,62.5;
        21793920,67.81; 21793980,69.07; 21794040,64.95; 21794100,59.31;
        21794160,67.14; 21794220,63.78; 21794280,65.73; 21794340,63.17;
        21794400,63.06; 21794460,63.81; 21794520,63.8; 21794580,65.17; 21794640,
        67.06; 21794700,61.8; 21794760,65.11; 21794820,65.82; 21794880,69.79;
        21794940,67.04; 21795000,63.2; 21795060,67.07; 21795120,67.74; 21795180,
        67.1; 21795240,65.73; 21795300,63.84; 21795360,65.05; 21795420,66.42;
        21795480,63.18; 21795540,61.17; 21795600,67.05; 21795660,66.42;
        21795720,65.09; 21795780,69.05; 21795840,67.77; 21795900,66.37;
        21795960,63.8; 21796020,70.4; 21796080,66.39; 21796140,67.07; 21796200,
        63.86; 21796260,65.82; 21796320,69.1; 21796380,66.38; 21796440,62.52;
        21796500,59.2; 21796560,57.98; 21796620,63.72; 21796680,62.47; 21796740,
        60.62; 21796800,57.98; 21796860,62.52; 21796920,59.86; 21796980,62.53;
        21797040,65.8; 21797100,59.9; 21797160,59.25; 21797220,61.21; 21797280,
        61.84; 21797340,62.43; 21797400,57.95; 21797460,64.47; 21797520,59.96;
        21797580,61.85; 21797640,59.33; 21797700,57.93; 21797760,60.51;
        21797820,58.53; 21797880,61.25; 21797940,61.67; 21798000,65.14;
        21798060,61.85; 21798120,44.78; 21798180,42.22; 21798240,93.33;
        21798300,112.97; 21798360,109.69; 21798420,114.98; 21798480,152.27;
        21798540,131.29; 21798600,134.01; 21798660,172.59; 21798720,148.95;
        21798780,151.01; 21798840,177.92; 21798900,144.43; 21798960,147.81;
        21799020,134.53; 21799080,141.75; 21799140,137.12; 21799200,113.06;
        21799260,115.65; 21799320,111.7; 21799380,102.39; 21799440,95.26;
        21799500,77.56; 21799560,49.34; 21799620,40.27; 21799680,51.93;
        21799740,49.42; 21799800,42.87; 21799860,61.17; 21799920,48.78;
        21799980,38.24; 21800040,60.47; 21800100,48.75; 21800160,52; 21800220,
        52.58; 21800280,51.46; 21800340,50.67; 21800400,59.27; 21800460,57.86;
        21800520,48.79; 21800580,43.43; 21800640,46.12; 21800700,47.32;
        21800760,47.32; 21800820,49.23; 21800880,47.41; 21800940,46.12;
        21801000,49.43; 21801060,46.11; 21801120,48.05; 21801180,48.05;
        21801240,43.44; 21801300,48.69; 21801360,48.15; 21801420,48.75;
        21801480,46.72; 21801540,48.05; 21801600,52.04; 21801660,54.59;
        21801720,48.79; 21801780,51.42; 21801840,49.41; 21801900,50.67;
        21801960,49.54; 21802020,52.73; 21802080,54.01; 21802140,49.28;
        21802200,54.63; 21802260,50.63; 21802320,50.13; 21802380,47.99;
        21802440,48.76; 21802500,49.42; 21802560,47.39; 21802620,50.15;
        21802680,50.03; 21802740,47.35; 21802800,46.78; 21802860,49.38;
        21802920,60.58; 21802980,66.38; 21803040,67.67; 21803100,63.16;
        21803160,62.47; 21803220,67.7; 21803280,62.54; 21803340,65.78; 21803400,
        60.51; 21803460,69.56; 21803520,67.16; 21803580,64.52; 21803640,68.97;
        21803700,66.46; 21803760,64.48; 21803820,67.76; 21803880,63.14;
        21803940,67.02; 21804000,64.39; 21804060,65.87; 21804120,65.78;
        21804180,68.41; 21804240,67.1; 21804300,66.43; 21804360,67.08; 21804420,
        66.45; 21804480,64.49; 21804540,63.17; 21804600,64.32; 21804660,61.29;
        21804720,62.48; 21804780,67.13; 21804840,67.73; 21804900,68.4; 21804960,
        65.1; 21805020,67.06; 21805080,64.44; 21805140,67.77; 21805200,62.47;
        21805260,64.45; 21805320,62.53; 21805380,60.57; 21805440,62.49;
        21805500,61.25; 21805560,62.52; 21805620,62.47; 21805680,62.47;
        21805740,61.12; 21805800,61.72; 21805860,61.81; 21805920,62.43;
        21805980,63.68; 21806040,61.84; 21806100,51.36; 21806160,54.58;
        21806220,53.34; 21806280,53.94; 21806340,55.99; 21806400,52.05;
        21806460,52.68; 21806520,54.01; 21806580,51.97; 21806640,52.66;
        21806700,51.48; 21806760,53.37; 21806820,48.77; 21806880,51.98;
        21806940,53.96; 21807000,54.56; 21807060,53.36; 21807120,55.96;
        21807180,52.03; 21807240,55.28; 21807300,51.4; 21807360,52.68; 21807420,
        53.31; 21807480,52.68; 21807540,57.34; 21807600,54.57; 21807660,52.64;
        21807720,54.61; 21807780,52.68; 21807840,53.98; 21807900,53.98;
        21807960,52.65; 21808020,51.98; 21808080,53.2; 21808140,51.99; 21808200,
        47.42; 21808260,44.15; 21808320,48.12; 21808380,44.84; 21808440,44.14;
        21808500,44.14; 21808560,40.78; 21808620,41.51; 21808680,36.97;
        21808740,48.81; 21808800,44.15; 21808860,48.03; 21808920,44.18;
        21808980,53.98; 21809040,51.3; 21809100,46.78; 21809160,43.53; 21809220,
        47.36; 21809280,42.09; 21809340,42.77; 21809400,45.46; 21809460,52.03;
        21809520,45.43; 21809580,48.04; 21809640,65.11; 21809700,47.97;
        21809760,51.31; 21809820,34.94; 21809880,37.67; 21809940,41.51;
        21810000,67.07; 21810060,42.82; 21810120,48.82; 21810180,44.9; 21810240,
        16.64; 21810300,15.34; 21810360,14.04; 21810420,0.85; 21810480,-0.3;
        21810540,-0.45; 21810600,-0.35; 21810660,-0.36; 21810720,-0.42;
        21810780,0.2; 21810840,-0.43; 21810900,-0.4; 21810960,-0.37; 21811020,-0.42;
        21811080,-0.4; 21811140,-0.23; 21811200,-0.41; 21811260,-0.4; 21811320,
        -0.35; 21811380,-0.39; 21811440,0.26; 21811500,0.21; 21811560,-0.42;
        21811620,-0.42; 21811680,-0.41; 21811740,0.92; 21811800,2.92; 21811860,
        4.2; 21811920,0.94; 21811980,0.27; 21812040,2.85; 21812100,6.81;
        21812160,5.5; 21812220,6.86; 21812280,4.21; 21812340,7.47; 21812400,
        5.46; 21812460,6.89; 21812520,2.93; 21812580,7.52; 21812640,4.85;
        21812700,6.83; 21812760,7.44; 21812820,8.12; 21812880,6.77; 21812940,
        8.1; 21813000,6.82; 21813060,6.18; 21813120,8.85; 21813180,8.11;
        21813240,8.17; 21813300,10.08; 21813360,10.1; 21813420,7.52; 21813480,
        8.18; 21813540,9.4; 21813600,9.43; 21813660,8.1; 21813720,8.16;
        21813780,8.82; 21813840,10.72; 21813900,307.56; 21813960,525.19;
        21814020,478.62; 21814080,521.89; 21814140,342.91; 21814200,14.77;
        21814260,10.1; 21814320,12.72; 21814380,308.3; 21814440,462.22;
        21814500,331.83; 21814560,10.74; 21814620,10.76; 21814680,36.34;
        21814740,41.48; 21814800,46.18; 21814860,12.75; 21814920,14.66;
        21814980,13.44; 21815040,9.46; 21815100,10.8; 21815160,11.38; 21815220,
        12.11; 21815280,14.44; 21815340,14.05; 21815400,14.63; 21815460,15.38;
        21815520,13.32; 21815580,23.8; 21815640,15.93; 21815700,19.94; 21815760,
        15.26; 21815820,19.97; 21815880,17.31; 21815940,25.82; 21816000,18.01;
        21816060,21.27; 21816120,24.57; 21816180,16.64; 21816240,17.35;
        21816300,20.65; 21816360,15.96; 21816420,17.8; 21816480,16.71; 21816540,
        16.11; 21816600,14.72; 21816660,17.36; 21816720,24.59; 21816780,14.65;
        21816840,19.38; 21816900,15.28; 21816960,344.93; 21817020,527.8;
        21817080,517.3; 21817140,550.57; 21817200,537.6; 21817260,549.41;
        21817320,547.38; 21817380,363.33; 21817440,24.44; 21817500,19.31;
        21817560,21.34; 21817620,21.29; 21817680,13.38; 21817740,15.37;
        21817800,12.69; 21817860,14.79; 21817920,13.92; 21817980,13.51;
        21818040,14.63; 21818100,10.79; 21818160,12.13; 21818220,12.21;
        21818280,10.74; 21818340,317.99; 21818400,503.51; 21818460,506.2;
        21818520,340.53; 21818580,17.32; 21818640,11.41; 21818700,19.94;
        21818760,304.32; 21818820,510.68; 21818880,471.23; 21818940,515.88;
        21819000,503.5; 21819060,505.5; 21819120,352.6; 21819180,21.2; 21819240,
        19.29; 21819300,12.79; 21819360,318.77; 21819420,497.01; 21819480,
        475.94; 21819540,511.25; 21819600,510.02; 21819660,508.13; 21819720,
        583.48; 21819780,480.61; 21819840,472.65; 21819900,507.45; 21819960,
        476.59; 21820020,464.2; 21820080,468.81; 21820140,477.29; 21820200,
        461.64; 21820260,468.77; 21820320,455.6; 21820380,430.85; 21820440,
        407.03; 21820500,419.55; 21820560,388.15; 21820620,363.96; 21820680,
        403.18; 21820740,388.16; 21820800,401.96; 21820860,407.23; 21820920,
        392.1; 21820980,390.18; 21821040,370.57; 21821100,408.49; 21821160,
        386.24; 21821220,367.17; 21821280,396.06; 21821340,375.74; 21821400,
        374.49; 21821460,375.05; 21821520,392.06; 21821580,378.37; 21821640,
        401.97; 21821700,377.1; 21821760,397.39; 21821820,350.89; 21821880,
        382.92; 21821940,382.2; 21822000,447.79; 21822060,392.8; 21822120,
        394.11; 21822180,399.3; 21822240,405.22; 21822300,401.88; 21822360,
        396.18; 21822420,413.71; 21822480,401.9; 21822540,414.31; 21822600,
        380.23; 21822660,408.49; 21822720,398.04; 21822780,386.19; 21822840,
        401.98; 21822900,391.44; 21822960,395.33; 21823020,419; 21823080,413.02;
        21823140,421.6; 21823200,481.26; 21823260,430.2; 21823320,421.5;
        21823380,498.97; 21823440,444.54; 21823500,460.95; 21823560,453.73;
        21823620,461.61; 21823680,479.28; 21823740,473.34; 21823800,548.56;
        21823860,466.64; 21823920,506.15; 21823980,455.06; 21824040,498.86;
        21824100,479.3; 21824160,454.4; 21824220,486.44; 21824280,494.36;
        21824340,551.24; 21824400,477.86; 21824460,500.95; 21824520,504.18;
        21824580,510.76; 21824640,498.29; 21824700,494.93; 21824760,479.93;
        21824820,504.78; 21824880,491.72; 21824940,523.22; 21825000,479.94;
        21825060,515.86; 21825120,451.72; 21825180,521.89; 21825240,479.86;
        21825300,478.05; 21825360,518.62; 21825420,498.23; 21825480,510.13;
        21825540,501.63; 21825600,505.43; 21825660,506.15; 21825720,472.74;
        21825780,504.77; 21825840,480.59; 21825900,556.54; 21825960,485.25;
        21826020,513.4; 21826080,487.18; 21826140,525.86; 21826200,505.45;
        21826260,516.66; 21826320,512.03; 21826380,519.92; 21826440,536.87;
        21826500,515.24; 21826560,528.52; 21826620,518.52; 21826680,498.27;
        21826740,516.7; 21826800,510.1; 21826860,518.04; 21826920,590.59;
        21826980,497.65; 21827040,492.96; 21827100,529.64; 21827160,533.01;
        21827220,536.14; 21827280,524.5; 21827340,520.47; 21827400,524.5;
        21827460,546.75; 21827520,500.28; 21827580,540.94; 21827640,479.2;
        21827700,529.82; 21827760,503.49; 21827820,470.8; 21827880,528.97;
        21827940,504.89; 21828000,508.71; 21828060,506.31; 21828120,492.3;
        21828180,489.11; 21828240,505.97; 21828300,489.63; 21828360,490.35;
        21828420,453.68; 21828480,489.68; 21828540,485.2; 21828600,448.51;
        21828660,478.6; 21828720,476.59; 21828780,474.09; 21828840,462.26;
        21828900,470.71; 21828960,458.96; 21829020,463.68; 21829080,452.88;
        21829140,462.31; 21829200,431.38; 21829260,459.64; 21829320,443.26;
        21829380,401.97; 21829440,448.55; 21829500,427.5; 21829560,439.27;
        21829620,431.61; 21829680,445.72; 21829740,434.07; 21829800,407.18;
        21829860,443.17; 21829920,428.11; 21829980,391.53; 21830040,434.02;
        21830100,427.49; 21830160,432.01; 21830220,432.15; 21830280,426.17;
        21830340,426.2; 21830400,401.86; 21830460,426.24; 21830520,443.17;
        21830580,502.16; 21830640,436.02; 21830700,461.61; 21830760,447.13;
        21830820,442.57; 21830880,456.32; 21830940,441.27; 21831000,417.6;
        21831060,435.36; 21831120,437.14; 21831180,509.32; 21831240,438.08;
        21831300,453.61; 21831360,470.89; 21831420,447.12; 21831480,447.89;
        21831540,449.02; 21831600,504.28; 21831660,464.8; 21831720,473.36;
        21831780,529.72; 21831840,470.82; 21831900,496.33; 21831960,464.15;
        21832020,494.31; 21832080,481.13; 21832140,482.55; 21832200,470.04;
        21832260,483.25; 21832320,490.37; 21832380,516.76; 21832440,500.23;
        21832500,508.78; 21832560,466.16; 21832620,511.47; 21832680,491.67;
        21832740,474.62; 21832800,500.91; 21832860,493.58; 21832920,566.27;
        21832980,442.66; 21833040,502.11; 21833100,490.46; 21833160,505.51;
        21833220,489.06; 21833280,483.2; 21833340,490.92; 21833400,477.92;
        21833460,471.3; 21833520,460.16; 21833580,496.9; 21833640,460.21;
        21833700,452.4; 21833760,496.25; 21833820,481.3; 21833880,479.31;
        21833940,458.38; 21834000,465.63; 21834060,460.85; 21834120,443.81;
        21834180,464.24; 21834240,444.47; 21834300,519.15; 21834360,454.32;
        21834420,474.6; 21834480,479.85; 21834540,479.88; 21834600,466.11;
        21834660,479.35; 21834720,479.91; 21834780,492.99; 21834840,508.67;
        21834900,476.63; 21834960,506.72; 21835020,493.75; 21835080,582.06;
        21835140,469.42; 21835200,494.96; 21835260,458.41; 21835320,492.36;
        21835380,487.73; 21835440,480.52; 21835500,485.18; 21835560,496.39;
        21835620,477.31; 21835680,450.44; 21835740,482.48; 21835800,479.17;
        21835860,564.49; 21835920,457.55; 21835980,487.77; 21836040,513.89;
        21836100,494.35; 21836160,496.99; 21836220,500.89; 21836280,519.86;
        21836340,527.11; 21836400,542.12; 21836460,494.99; 21836520,514;
        21836580,489.08; 21836640,485.13; 21836700,468.83; 21836760,469.46;
        21836820,450.41; 21836880,415.1; 21836940,395.44; 21837000,379.63;
        21837060,361.97; 21837120,309.51; 21837180,311.49; 21837240,247.33;
        21837300,249.93; 21837360,245.95; 21837420,212.66; 21837480,153.67;
        21837540,146.46; 21837600,87.46; 21837660,36.98; 21837720,15.3;
        21837780,29.78; 21837840,24.5; 21837900,29.72; 21837960,25.88; 21838020,
        24.6; 21838080,24.49; 21838140,27.13; 21838200,36.31; 21838260,23.81;
        21838320,29.18; 21838380,29.1; 21838440,30.44; 21838500,27.72; 21838560,
        24.54; 21838620,25.22; 21838680,27.24; 21838740,23.9; 21838800,21.24;
        21838860,25.1; 21838920,19.31; 21838980,19.96; 21839040,16.72; 21839100,
        14.7; 21839160,11.33; 21839220,12.06; 21839280,11.39; 21839340,10.74;
        21839400,9.46; 21839460,8.14; 21839520,8.13; 21839580,8.09; 21839640,
        7.53; 21839700,3.54; 21839760,6.21; 21839820,5.58; 21839880,2.16;
        21839940,2.22; 21840000,1.65; 21840060,2.91; 21840120,2.91; 21840180,
        0.22; 21840240,0.22; 21840300,0.29; 21840360,-0.46; 21840420,0.26;
        21840480,-0.45; 21840540,-0.38; 21840600,0.22; 21840660,-0.52; 21840720,
        -0.45; 21840780,-0.54; 21840840,-0.42; 21840900,-0.37; 21840960,-0.51;
        21841020,-0.39; 21841080,-0.38; 21841140,-0.44; 21841200,-0.33;
        21841260,-0.37; 21841320,-0.41; 21841380,-0.39; 21841440,-0.23;
        21841500,-0.43; 21841560,-0.5; 21841620,-0.33; 21841680,-0.43; 21841740,
        -0.4; 21841800,-0.36; 21841860,-0.56; 21841920,-0.43; 21841980,-0.47;
        21842040,-0.57; 21842100,-0.35; 21842160,-0.4; 21842220,-0.36; 21842280,
        -0.45; 21842340,-0.47; 21842400,-0.48; 21842460,-0.44; 21842520,-0.36;
        21842580,-0.51; 21842640,-0.39; 21842700,-0.4; 21842760,-0.49; 21842820,
        -0.38; 21842880,-0.39; 21842940,-0.36; 21843000,-0.46; 21843060,-0.42;
        21843120,-0.38; 21843180,-0.48; 21843240,-0.43; 21843300,-0.42;
        21843360,-0.4; 21843420,-0.44; 21843480,-0.42; 21843540,-0.45; 21843600,
        -0.52; 21843660,-0.51; 21843720,-0.45; 21843780,-0.43; 21843840,-0.37;
        21843900,-0.43; 21843960,-0.5; 21844020,-0.47; 21844080,-0.34; 21844140,
        -0.37; 21844200,-0.39; 21844260,-0.47; 21844320,-0.44; 21844380,-0.43;
        21844440,-0.47; 21844500,-0.52; 21844560,-0.32; 21844620,-0.37;
        21844680,-0.33; 21844740,-0.36; 21844800,-0.46; 21844860,-0.4; 21844920,
        -0.27; 21844980,-0.5; 21845040,-0.33; 21845100,-0.43; 21845160,-0.35;
        21845220,-0.37; 21845280,-0.4; 21845340,-0.35; 21845400,-0.5; 21845460,
        -0.38; 21845520,-0.38; 21845580,-0.4; 21845640,-0.51; 21845700,-0.48;
        21845760,-0.51; 21845820,-0.47; 21845880,-0.45; 21845940,-0.39;
        21846000,-0.39; 21846060,-0.42; 21846120,-0.48; 21846180,-0.41;
        21846240,-0.39; 21846300,-0.35; 21846360,-0.4; 21846420,-0.43; 21846480,
        -0.32; 21846540,-0.5; 21846600,-0.48; 21846660,-0.36; 21846720,-0.44;
        21846780,-0.39; 21846840,-0.33; 21846900,-0.45; 21846960,-0.43;
        21847020,-0.48; 21847080,-0.44; 21847140,-0.43; 21847200,-0.43;
        21847260,-0.56; 21847320,-0.39; 21847380,-0.47; 21847440,-0.52;
        21847500,-0.38; 21847560,-0.42; 21847620,-0.38; 21847680,-0.39;
        21847740,-0.31; 21847800,-0.44; 21847860,-0.34; 21847920,-0.56;
        21847980,-0.42; 21848040,-0.47; 21848100,-0.42; 21848160,-0.34;
        21848220,-0.38; 21848280,-0.35; 21848340,-0.38; 21848400,-0.51;
        21848460,-0.38; 21848520,-0.44; 21848580,-0.41; 21848640,-0.32;
        21848700,-0.41; 21848760,-0.48; 21848820,-0.44; 21848880,-0.45;
        21848940,-0.48; 21849000,-0.38; 21849060,0.2; 21849120,2.26; 21849180,
        4.09; 21849240,2.88; 21849300,5.58; 21849360,15.3; 21849420,13.46;
        21849480,17.97; 21849540,18.56; 21849600,19.3; 21849660,17.25; 21849720,
        22.61; 21849780,23.87; 21849840,23.81; 21849900,28.41; 21849960,31.06;
        21850020,28.48; 21850080,32.29; 21850140,38.93; 21850200,38.99;
        21850260,40.31; 21850320,51.34; 21850380,50.65; 21850440,47.99;
        21850500,57.93; 21850560,59.27; 21850620,57.87; 21850680,54.74;
        21850740,69.74; 21850800,63.86; 21850860,61.84; 21850920,66.43;
        21850980,70.43; 21851040,66.42; 21851100,81.35; 21851160,82.1; 21851220,
        78.78; 21851280,88.62; 21851340,88.64; 21851400,87.34; 21851460,88.68;
        21851520,97.28; 21851580,95.85; 21851640,93.36; 21851700,96.6; 21851760,
        98.58; 21851820,95.9; 21851880,99.26; 21851940,99.91; 21852000,96.41;
        21852060,95.98; 21852120,97.89; 21852180,99.18; 21852240,101.79;
        21852300,93.97; 21852360,97.83; 21852420,97.88; 21852480,100.52;
        21852540,99.17; 21852600,96.64; 21852660,97.9; 21852720,95.4; 21852780,
        97.86; 21852840,97.23; 21852900,96.02; 21852960,96.56; 21853020,95.9;
        21853080,97.3; 21853140,97.2; 21853200,97.99; 21853260,96.46; 21853320,
        96.53; 21853380,97.96; 21853440,99.9; 21853500,93.26; 21853560,96.57;
        21853620,97.24; 21853680,99.88; 21853740,100.44; 21853800,101.81;
        21853860,95.23; 21853920,95.97; 21853980,98.7; 21854040,97.93; 21854100,
        95.85; 21854160,92.66; 21854220,96.59; 21854280,99.17; 21854340,96.43;
        21854400,98.57; 21854460,95.2; 21854520,95.31; 21854580,95.88; 21854640,
        95.2; 21854700,95.34; 21854760,91.99; 21854820,93.35; 21854880,92.65;
        21854940,93.94; 21855000,93.93; 21855060,91.96; 21855120,93.21;
        21855180,93.87; 21855240,90.04; 21855300,90.7; 21855360,93.95; 21855420,
        93.32; 21855480,92.68; 21855540,95.88; 21855600,93.92; 21855660,93.26;
        21855720,93.34; 21855780,94.07; 21855840,93.31; 21855900,91.39;
        21855960,96.6; 21856020,93.89; 21856080,99.75; 21856140,92.02; 21856200,
        89.35; 21856260,91.29; 21856320,91.28; 21856380,90.61; 21856440,91.33;
        21856500,88.01; 21856560,89.98; 21856620,88.74; 21856680,90.6; 21856740,
        90.66; 21856800,87.47; 21856860,92.67; 21856920,88.14; 21856980,88.66;
        21857040,90.05; 21857100,88.03; 21857160,88.74; 21857220,88.77;
        21857280,86.22; 21857340,92.58; 21857400,92.61; 21857460,90.78;
        21857520,93.31; 21857580,85.47; 21857640,87.45; 21857700,82.81;
        21857760,87.49; 21857820,84.72; 21857880,83.44; 21857940,82.98;
        21858000,84.11; 21858060,86.21; 21858120,86.68; 21858180,84.72;
        21858240,88.09; 21858300,80.22; 21858360,82.77; 21858420,81.43;
        21858480,79.56; 21858540,82.09; 21858600,80.1; 21858660,86.76; 21858720,
        82.83; 21858780,80.79; 21858840,82.86; 21858900,80.19; 21858960,81.49;
        21859020,76.86; 21859080,77.59; 21859140,74.24],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{-4,78},{16,98}})));
  Modelica.Blocks.Sources.CombiTimeTable retTem(
    tableOnFile=false,
    table=[21600000,294.49; 21600060,294.47; 21600120,294.49; 21600180,294.53;
        21600240,294.53; 21600300,294.55; 21600360,294.58; 21600420,294.53;
        21600480,294.53; 21600540,294.57; 21600600,294.65; 21600660,294.61;
        21600720,294.64; 21600780,294.54; 21600840,294.62; 21600900,294.55;
        21600960,294.59; 21601020,294.53; 21601080,294.58; 21601140,294.57;
        21601200,294.65; 21601260,294.65; 21601320,294.57; 21601380,294.59;
        21601440,294.67; 21601500,294.65; 21601560,294.61; 21601620,294.68;
        21601680,294.59; 21601740,294.63; 21601800,294.61; 21601860,294.66;
        21601920,294.67; 21601980,294.62; 21602040,294.68; 21602100,294.63;
        21602160,294.63; 21602220,294.67; 21602280,294.62; 21602340,294.68;
        21602400,294.64; 21602460,294.66; 21602520,294.67; 21602580,294.62;
        21602640,294.64; 21602700,294.66; 21602760,294.62; 21602820,294.66;
        21602880,294.69; 21602940,294.66; 21603000,294.69; 21603060,294.63;
        21603120,294.66; 21603180,294.7; 21603240,294.7; 21603300,294.64;
        21603360,294.64; 21603420,294.66; 21603480,294.67; 21603540,294.68;
        21603600,294.63; 21603660,294.67; 21603720,294.75; 21603780,294.72;
        21603840,294.68; 21603900,294.64; 21603960,294.68; 21604020,294.69;
        21604080,294.69; 21604140,294.63; 21604200,294.67; 21604260,294.72;
        21604320,294.64; 21604380,294.7; 21604440,294.69; 21604500,294.58;
        21604560,294.62; 21604620,294.69; 21604680,294.63; 21604740,294.69;
        21604800,294.64; 21604860,294.75; 21604920,294.71; 21604980,294.65;
        21605040,294.63; 21605100,294.7; 21605160,294.67; 21605220,294.68;
        21605280,294.68; 21605340,294.66; 21605400,294.7; 21605460,294.65;
        21605520,294.72; 21605580,294.67; 21605640,294.68; 21605700,294.69;
        21605760,294.69; 21605820,294.67; 21605880,294.68; 21605940,294.64;
        21606000,294.69; 21606060,294.69; 21606120,294.7; 21606180,294.7;
        21606240,294.66; 21606300,294.67; 21606360,294.63; 21606420,294.63;
        21606480,294.7; 21606540,294.63; 21606600,294.63; 21606660,294.65;
        21606720,294.65; 21606780,294.74; 21606840,294.61; 21606900,294.67;
        21606960,294.66; 21607020,294.67; 21607080,294.64; 21607140,294.69;
        21607200,294.7; 21607260,294.63; 21607320,294.66; 21607380,294.68;
        21607440,294.68; 21607500,294.67; 21607560,294.61; 21607620,294.64;
        21607680,294.72; 21607740,294.63; 21607800,294.67; 21607860,294.68;
        21607920,294.64; 21607980,294.7; 21608040,294.66; 21608100,294.58;
        21608160,294.64; 21608220,294.66; 21608280,294.67; 21608340,294.66;
        21608400,294.67; 21608460,294.65; 21608520,294.6; 21608580,294.73;
        21608640,294.61; 21608700,294.61; 21608760,294.71; 21608820,294.7;
        21608880,294.68; 21608940,294.63; 21609000,294.59; 21609060,294.61;
        21609120,294.61; 21609180,294.63; 21609240,294.63; 21609300,294.64;
        21609360,294.61; 21609420,294.6; 21609480,294.63; 21609540,294.63;
        21609600,294.61; 21609660,294.6; 21609720,294.62; 21609780,294.62;
        21609840,294.6; 21609900,294.6; 21609960,294.62; 21610020,294.66;
        21610080,294.65; 21610140,294.52; 21610200,294.59; 21610260,294.65;
        21610320,294.58; 21610380,294.65; 21610440,294.57; 21610500,294.63;
        21610560,294.72; 21610620,294.61; 21610680,294.6; 21610740,294.61;
        21610800,294.64; 21610860,294.58; 21610920,294.53; 21610980,294.63;
        21611040,294.67; 21611100,294.54; 21611160,294.57; 21611220,294.57;
        21611280,294.6; 21611340,294.6; 21611400,294.57; 21611460,294.58;
        21611520,294.61; 21611580,294.55; 21611640,294.58; 21611700,294.6;
        21611760,294.58; 21611820,294.6; 21611880,294.6; 21611940,294.61;
        21612000,294.59; 21612060,294.57; 21612120,294.61; 21612180,294.61;
        21612240,294.55; 21612300,294.61; 21612360,294.6; 21612420,294.63;
        21612480,294.56; 21612540,294.6; 21612600,294.61; 21612660,294.59;
        21612720,294.55; 21612780,294.65; 21612840,294.6; 21612900,294.58;
        21612960,294.61; 21613020,294.56; 21613080,294.59; 21613140,294.6;
        21613200,294.56; 21613260,294.62; 21613320,294.56; 21613380,294.57;
        21613440,294.59; 21613500,294.57; 21613560,294.54; 21613620,294.55;
        21613680,294.46; 21613740,294.51; 21613800,294.53; 21613860,294.56;
        21613920,294.56; 21613980,294.49; 21614040,294.54; 21614100,294.52;
        21614160,294.46; 21614220,294.46; 21614280,294.52; 21614340,294.42;
        21614400,294.49; 21614460,294.46; 21614520,294.41; 21614580,294.49;
        21614640,294.44; 21614700,294.39; 21614760,294.47; 21614820,294.41;
        21614880,294.4; 21614940,294.42; 21615000,294.43; 21615060,294.5;
        21615120,294.42; 21615180,294.48; 21615240,294.45; 21615300,294.49;
        21615360,294.45; 21615420,294.41; 21615480,294.5; 21615540,294.49;
        21615600,294.5; 21615660,294.41; 21615720,294.53; 21615780,294.49;
        21615840,294.45; 21615900,294.5; 21615960,294.5; 21616020,294.44;
        21616080,294.44; 21616140,294.44; 21616200,294.53; 21616260,294.53;
        21616320,294.44; 21616380,294.46; 21616440,294.46; 21616500,294.48;
        21616560,294.48; 21616620,294.49; 21616680,294.48; 21616740,294.43;
        21616800,294.46; 21616860,294.53; 21616920,294.5; 21616980,294.46;
        21617040,294.41; 21617100,294.5; 21617160,294.48; 21617220,294.43;
        21617280,294.56; 21617340,294.51; 21617400,294.4; 21617460,294.49;
        21617520,294.53; 21617580,294.51; 21617640,294.5; 21617700,294.5;
        21617760,294.56; 21617820,294.5; 21617880,294.47; 21617940,294.52;
        21618000,294.49; 21618060,294.58; 21618120,294.53; 21618180,294.58;
        21618240,294.58; 21618300,294.55; 21618360,294.53; 21618420,294.56;
        21618480,294.59; 21618540,294.5; 21618600,294.59; 21618660,294.51;
        21618720,294.61; 21618780,294.56; 21618840,294.65; 21618900,294.53;
        21618960,294.57; 21619020,294.6; 21619080,294.6; 21619140,294.64;
        21619200,294.64; 21619260,294.58; 21619320,294.56; 21619380,294.59;
        21619440,294.58; 21619500,294.61; 21619560,294.66; 21619620,294.65;
        21619680,294.64; 21619740,294.66; 21619800,294.61; 21619860,294.67;
        21619920,294.7; 21619980,294.66; 21620040,294.66; 21620100,294.71;
        21620160,294.71; 21620220,294.65; 21620280,294.74; 21620340,294.69;
        21620400,294.76; 21620460,294.72; 21620520,294.71; 21620580,294.74;
        21620640,294.68; 21620700,294.7; 21620760,294.77; 21620820,294.76;
        21620880,294.69; 21620940,294.75; 21621000,294.73; 21621060,294.69;
        21621120,294.77; 21621180,294.76; 21621240,294.79; 21621300,294.7;
        21621360,294.76; 21621420,294.78; 21621480,294.78; 21621540,294.73;
        21621600,294.73; 21621660,294.77; 21621720,294.75; 21621780,294.72;
        21621840,294.72; 21621900,294.76; 21621960,294.76; 21622020,294.74;
        21622080,294.76; 21622140,294.75; 21622200,294.72; 21622260,294.73;
        21622320,294.8; 21622380,294.75; 21622440,294.79; 21622500,294.72;
        21622560,294.7; 21622620,294.77; 21622680,294.72; 21622740,294.76;
        21622800,294.75; 21622860,294.73; 21622920,294.75; 21622980,294.71;
        21623040,294.7; 21623100,294.73; 21623160,294.73; 21623220,294.8;
        21623280,294.81; 21623340,294.72; 21623400,294.81; 21623460,294.73;
        21623520,294.72; 21623580,294.75; 21623640,294.74; 21623700,294.71;
        21623760,294.8; 21623820,294.66; 21623880,294.7; 21623940,294.74;
        21624000,294.72; 21624060,294.73; 21624120,294.74; 21624180,294.73;
        21624240,294.73; 21624300,294.74; 21624360,294.68; 21624420,294.7;
        21624480,294.73; 21624540,294.8; 21624600,294.72; 21624660,294.72;
        21624720,294.71; 21624780,294.73; 21624840,294.7; 21624900,294.7;
        21624960,294.7; 21625020,294.75; 21625080,294.66; 21625140,294.69;
        21625200,294.69; 21625260,294.67; 21625320,294.75; 21625380,294.69;
        21625440,294.71; 21625500,294.73; 21625560,294.71; 21625620,294.75;
        21625680,294.71; 21625740,294.71; 21625800,294.77; 21625860,294.65;
        21625920,294.73; 21625980,294.72; 21626040,294.73; 21626100,294.66;
        21626160,294.69; 21626220,294.72; 21626280,294.75; 21626340,294.81;
        21626400,294.8; 21626460,294.79; 21626520,294.71; 21626580,294.75;
        21626640,294.77; 21626700,294.74; 21626760,294.8; 21626820,294.81;
        21626880,294.78; 21626940,294.75; 21627000,294.81; 21627060,294.83;
        21627120,294.79; 21627180,294.86; 21627240,294.86; 21627300,294.84;
        21627360,294.8; 21627420,294.8; 21627480,294.79; 21627540,294.86;
        21627600,294.81; 21627660,294.84; 21627720,294.85; 21627780,294.81;
        21627840,294.79; 21627900,294.89; 21627960,294.85; 21628020,294.88;
        21628080,294.86; 21628140,294.88; 21628200,294.82; 21628260,294.84;
        21628320,294.84; 21628380,294.86; 21628440,294.83; 21628500,294.88;
        21628560,294.86; 21628620,294.87; 21628680,294.84; 21628740,294.88;
        21628800,294.78; 21628860,294.89; 21628920,294.83; 21628980,294.86;
        21629040,294.77; 21629100,294.8; 21629160,294.86; 21629220,294.8;
        21629280,294.85; 21629340,294.86; 21629400,294.82; 21629460,294.87;
        21629520,294.84; 21629580,294.88; 21629640,294.89; 21629700,294.87;
        21629760,294.86; 21629820,294.92; 21629880,294.92; 21629940,294.92;
        21630000,294.88; 21630060,294.97; 21630120,294.89; 21630180,294.89;
        21630240,294.84; 21630300,294.78; 21630360,294.75; 21630420,294.76;
        21630480,294.83; 21630540,294.75; 21630600,294.74; 21630660,294.68;
        21630720,294.73; 21630780,294.77; 21630840,294.73; 21630900,294.69;
        21630960,294.66; 21631020,294.7; 21631080,294.72; 21631140,294.67;
        21631200,294.68; 21631260,294.69; 21631320,294.69; 21631380,294.7;
        21631440,294.69; 21631500,294.63; 21631560,294.67; 21631620,294.67;
        21631680,294.72; 21631740,294.64; 21631800,294.65; 21631860,294.68;
        21631920,294.68; 21631980,294.72; 21632040,294.72; 21632100,294.59;
        21632160,294.67; 21632220,294.61; 21632280,294.64; 21632340,294.63;
        21632400,294.57; 21632460,294.57; 21632520,294.54; 21632580,294.54;
        21632640,294.58; 21632700,294.6; 21632760,294.5; 21632820,294.55;
        21632880,294.55; 21632940,294.54; 21633000,294.55; 21633060,294.49;
        21633120,294.51; 21633180,294.59; 21633240,294.57; 21633300,294.55;
        21633360,294.58; 21633420,294.63; 21633480,294.56; 21633540,294.63;
        21633600,294.54; 21633660,294.56; 21633720,294.59; 21633780,294.68;
        21633840,294.6; 21633900,294.68; 21633960,294.64; 21634020,294.63;
        21634080,294.67; 21634140,294.66; 21634200,294.72; 21634260,294.68;
        21634320,294.67; 21634380,294.7; 21634440,294.71; 21634500,294.72;
        21634560,294.73; 21634620,294.82; 21634680,294.76; 21634740,294.75;
        21634800,294.79; 21634860,294.86; 21634920,294.86; 21634980,294.81;
        21635040,294.87; 21635100,294.88; 21635160,294.82; 21635220,294.88;
        21635280,294.91; 21635340,294.85; 21635400,294.9; 21635460,294.88;
        21635520,295; 21635580,294.94; 21635640,295.01; 21635700,294.96;
        21635760,294.98; 21635820,294.99; 21635880,295.03; 21635940,295.02;
        21636000,295.08; 21636060,295.01; 21636120,295.05; 21636180,295.13;
        21636240,295.13; 21636300,295.12; 21636360,295.21; 21636420,295.27;
        21636480,295.27; 21636540,295.31; 21636600,295.34; 21636660,295.35;
        21636720,295.4; 21636780,295.35; 21636840,295.4; 21636900,295.4;
        21636960,295.37; 21637020,295.4; 21637080,295.52; 21637140,295.53;
        21637200,295.51; 21637260,295.56; 21637320,295.54; 21637380,295.53;
        21637440,295.57; 21637500,295.64; 21637560,295.57; 21637620,295.56;
        21637680,295.58; 21637740,295.64; 21637800,295.63; 21637860,295.66;
        21637920,295.67; 21637980,295.61; 21638040,295.64; 21638100,295.73;
        21638160,295.67; 21638220,295.72; 21638280,295.68; 21638340,295.69;
        21638400,295.7; 21638460,295.74; 21638520,295.7; 21638580,295.72;
        21638640,295.68; 21638700,295.72; 21638760,295.74; 21638820,295.77;
        21638880,295.74; 21638940,295.7; 21639000,295.79; 21639060,295.71;
        21639120,295.8; 21639180,295.82; 21639240,295.77; 21639300,295.73;
        21639360,295.79; 21639420,295.8; 21639480,295.77; 21639540,295.76;
        21639600,295.76; 21639660,295.75; 21639720,295.74; 21639780,295.73;
        21639840,295.77; 21639900,295.72; 21639960,295.82; 21640020,295.76;
        21640080,295.8; 21640140,295.73; 21640200,295.81; 21640260,295.7;
        21640320,295.71; 21640380,295.72; 21640440,295.66; 21640500,295.72;
        21640560,295.64; 21640620,295.66; 21640680,295.66; 21640740,295.66;
        21640800,295.75; 21640860,295.67; 21640920,295.66; 21640980,295.68;
        21641040,295.65; 21641100,295.67; 21641160,295.7; 21641220,295.71;
        21641280,295.7; 21641340,295.7; 21641400,295.61; 21641460,295.66;
        21641520,295.59; 21641580,295.61; 21641640,295.64; 21641700,295.69;
        21641760,295.7; 21641820,295.69; 21641880,295.66; 21641940,295.69;
        21642000,295.65; 21642060,295.68; 21642120,295.69; 21642180,295.74;
        21642240,295.69; 21642300,295.78; 21642360,295.73; 21642420,295.65;
        21642480,295.69; 21642540,295.72; 21642600,295.69; 21642660,295.69;
        21642720,295.71; 21642780,295.69; 21642840,295.73; 21642900,295.74;
        21642960,295.69; 21643020,295.7; 21643080,295.67; 21643140,295.68;
        21643200,295.75; 21643260,295.72; 21643320,295.71; 21643380,295.65;
        21643440,295.65; 21643500,295.68; 21643560,295.73; 21643620,295.77;
        21643680,295.67; 21643740,295.71; 21643800,295.7; 21643860,295.69;
        21643920,295.72; 21643980,295.7; 21644040,295.7; 21644100,295.72;
        21644160,295.67; 21644220,295.68; 21644280,295.7; 21644340,295.66;
        21644400,295.65; 21644460,295.68; 21644520,295.73; 21644580,295.7;
        21644640,295.75; 21644700,295.71; 21644760,295.68; 21644820,295.72;
        21644880,295.73; 21644940,295.71; 21645000,295.74; 21645060,295.69;
        21645120,295.67; 21645180,295.69; 21645240,295.72; 21645300,295.7;
        21645360,295.7; 21645420,295.74; 21645480,295.7; 21645540,295.72;
        21645600,295.73; 21645660,295.78; 21645720,295.69; 21645780,295.67;
        21645840,295.7; 21645900,295.67; 21645960,295.73; 21646020,295.78;
        21646080,295.71; 21646140,295.71; 21646200,295.72; 21646260,295.71;
        21646320,295.71; 21646380,295.77; 21646440,295.77; 21646500,295.71;
        21646560,295.66; 21646620,295.69; 21646680,295.71; 21646740,295.7;
        21646800,295.65; 21646860,295.65; 21646920,295.71; 21646980,295.69;
        21647040,295.74; 21647100,295.65; 21647160,295.72; 21647220,295.75;
        21647280,295.75; 21647340,295.74; 21647400,295.84; 21647460,295.75;
        21647520,295.73; 21647580,295.72; 21647640,295.71; 21647700,295.73;
        21647760,295.75; 21647820,295.67; 21647880,295.71; 21647940,295.68;
        21648000,295.67; 21648060,295.79; 21648120,295.72; 21648180,295.79;
        21648240,295.76; 21648300,295.81; 21648360,295.79; 21648420,295.67;
        21648480,295.79; 21648540,295.8; 21648600,295.72; 21648660,295.77;
        21648720,295.71; 21648780,295.65; 21648840,295.65; 21648900,295.74;
        21648960,295.79; 21649020,295.78; 21649080,295.71; 21649140,295.7;
        21649200,295.81; 21649260,295.79; 21649320,295.76; 21649380,295.74;
        21649440,295.68; 21649500,295.77; 21649560,295.73; 21649620,295.74;
        21649680,295.72; 21649740,295.7; 21649800,295.72; 21649860,295.69;
        21649920,295.69; 21649980,295.66; 21650040,295.71; 21650100,295.68;
        21650160,295.71; 21650220,295.73; 21650280,295.79; 21650340,295.79;
        21650400,295.71; 21650460,295.79; 21650520,295.86; 21650580,295.79;
        21650640,295.84; 21650700,295.81; 21650760,295.82; 21650820,295.85;
        21650880,295.79; 21650940,295.81; 21651000,295.76; 21651060,295.74;
        21651120,295.72; 21651180,295.77; 21651240,295.79; 21651300,295.84;
        21651360,295.81; 21651420,295.81; 21651480,295.83; 21651540,295.85;
        21651600,295.88; 21651660,295.89; 21651720,295.88; 21651780,295.89;
        21651840,295.86; 21651900,295.88; 21651960,295.77; 21652020,295.85;
        21652080,295.84; 21652140,295.74; 21652200,295.8; 21652260,295.84;
        21652320,295.77; 21652380,295.91; 21652440,295.88; 21652500,295.85;
        21652560,295.87; 21652620,295.87; 21652680,295.94; 21652740,295.87;
        21652800,295.91; 21652860,295.9; 21652920,295.86; 21652980,295.86;
        21653040,295.87; 21653100,295.89; 21653160,295.87; 21653220,295.88;
        21653280,295.9; 21653340,295.9; 21653400,295.91; 21653460,295.87;
        21653520,295.9; 21653580,295.92; 21653640,295.88; 21653700,295.83;
        21653760,295.88; 21653820,295.97; 21653880,295.9; 21653940,295.79;
        21654000,295.86; 21654060,295.9; 21654120,295.92; 21654180,295.92;
        21654240,295.93; 21654300,295.91; 21654360,295.92; 21654420,295.99;
        21654480,296.01; 21654540,295.92; 21654600,295.9; 21654660,295.99;
        21654720,295.89; 21654780,295.94; 21654840,295.98; 21654900,295.95;
        21654960,295.94; 21655020,295.93; 21655080,295.98; 21655140,295.88;
        21655200,295.97; 21655260,295.91; 21655320,295.98; 21655380,295.88;
        21655440,295.86; 21655500,295.89; 21655560,295.85; 21655620,295.99;
        21655680,295.9; 21655740,295.88; 21655800,295.9; 21655860,295.99;
        21655920,295.9; 21655980,295.84; 21656040,295.88; 21656100,295.88;
        21656160,295.85; 21656220,295.87; 21656280,295.83; 21656340,295.91;
        21656400,295.86; 21656460,295.82; 21656520,295.79; 21656580,295.94;
        21656640,295.87; 21656700,295.82; 21656760,295.91; 21656820,295.84;
        21656880,295.91; 21656940,295.81; 21657000,295.76; 21657060,295.8;
        21657120,295.78; 21657180,295.81; 21657240,295.79; 21657300,295.75;
        21657360,295.76; 21657420,295.78; 21657480,295.7; 21657540,295.75;
        21657600,295.72; 21657660,295.77; 21657720,295.73; 21657780,295.72;
        21657840,295.72; 21657900,295.71; 21657960,295.7; 21658020,295.68;
        21658080,295.73; 21658140,295.68; 21658200,295.74; 21658260,295.77;
        21658320,295.74; 21658380,295.7; 21658440,295.68; 21658500,295.68;
        21658560,295.7; 21658620,295.69; 21658680,295.69; 21658740,295.74;
        21658800,295.69; 21658860,295.71; 21658920,295.74; 21658980,295.7;
        21659040,295.66; 21659100,295.66; 21659160,295.7; 21659220,295.72;
        21659280,295.71; 21659340,295.69; 21659400,295.69; 21659460,295.73;
        21659520,295.67; 21659580,295.7; 21659640,295.7; 21659700,295.76;
        21659760,295.74; 21659820,295.77; 21659880,295.79; 21659940,295.75;
        21660000,295.78; 21660060,295.79; 21660120,295.76; 21660180,295.79;
        21660240,295.78; 21660300,295.78; 21660360,295.78; 21660420,295.76;
        21660480,295.81; 21660540,295.75; 21660600,295.81; 21660660,295.8;
        21660720,295.86; 21660780,295.83; 21660840,295.93; 21660900,295.84;
        21660960,295.87; 21661020,295.91; 21661080,295.87; 21661140,295.87;
        21661200,295.86; 21661260,295.85; 21661320,295.92; 21661380,295.9;
        21661440,295.88; 21661500,295.91; 21661560,295.93; 21661620,295.83;
        21661680,295.86; 21661740,295.97; 21661800,295.97; 21661860,295.89;
        21661920,295.86; 21661980,295.84; 21662040,295.89; 21662100,295.89;
        21662160,295.89; 21662220,295.9; 21662280,295.94; 21662340,295.88;
        21662400,295.79; 21662460,295.83; 21662520,295.85; 21662580,295.92;
        21662640,295.84; 21662700,295.86; 21662760,295.9; 21662820,295.91;
        21662880,295.93; 21662940,295.86; 21663000,295.87; 21663060,295.9;
        21663120,295.95; 21663180,295.88; 21663240,295.97; 21663300,295.94;
        21663360,295.93; 21663420,295.87; 21663480,295.9; 21663540,295.94;
        21663600,295.92; 21663660,295.92; 21663720,295.93; 21663780,295.93;
        21663840,295.9; 21663900,295.91; 21663960,295.94; 21664020,295.88;
        21664080,295.94; 21664140,295.94; 21664200,295.89; 21664260,295.88;
        21664320,295.91; 21664380,295.93; 21664440,295.9; 21664500,295.93;
        21664560,295.95; 21664620,295.92; 21664680,295.92; 21664740,295.93;
        21664800,295.89; 21664860,295.98; 21664920,295.93; 21664980,295.99;
        21665040,295.96; 21665100,295.92; 21665160,295.94; 21665220,295.97;
        21665280,295.95; 21665340,295.96; 21665400,295.94; 21665460,295.87;
        21665520,295.87; 21665580,295.85; 21665640,295.86; 21665700,295.93;
        21665760,295.9; 21665820,295.84; 21665880,295.91; 21665940,295.9;
        21666000,295.94; 21666060,295.84; 21666120,295.91; 21666180,295.88;
        21666240,295.93; 21666300,295.89; 21666360,295.88; 21666420,295.89;
        21666480,295.87; 21666540,295.88; 21666600,295.89; 21666660,295.84;
        21666720,295.86; 21666780,295.86; 21666840,295.89; 21666900,295.89;
        21666960,295.88; 21667020,295.95; 21667080,295.88; 21667140,295.87;
        21667200,295.85; 21667260,295.86; 21667320,295.84; 21667380,295.86;
        21667440,295.94; 21667500,295.87; 21667560,295.76; 21667620,295.85;
        21667680,295.84; 21667740,295.84; 21667800,295.82; 21667860,295.88;
        21667920,295.86; 21667980,295.84; 21668040,295.8; 21668100,295.82;
        21668160,295.89; 21668220,295.82; 21668280,295.87; 21668340,295.88;
        21668400,295.81; 21668460,295.89; 21668520,295.87; 21668580,295.89;
        21668640,295.85; 21668700,295.9; 21668760,295.88; 21668820,295.84;
        21668880,295.87; 21668940,295.84; 21669000,295.91; 21669060,295.81;
        21669120,295.91; 21669180,295.87; 21669240,295.83; 21669300,295.86;
        21669360,295.92; 21669420,295.85; 21669480,295.93; 21669540,295.84;
        21669600,295.99; 21669660,295.86; 21669720,295.86; 21669780,295.9;
        21669840,295.81; 21669900,295.87; 21669960,295.94; 21670020,295.89;
        21670080,295.92; 21670140,295.83; 21670200,295.92; 21670260,295.86;
        21670320,295.88; 21670380,295.84; 21670440,295.82; 21670500,295.88;
        21670560,295.84; 21670620,295.92; 21670680,295.93; 21670740,295.87;
        21670800,295.88; 21670860,295.81; 21670920,295.92; 21670980,295.82;
        21671040,295.81; 21671100,295.89; 21671160,295.88; 21671220,295.84;
        21671280,295.93; 21671340,295.9; 21671400,295.93; 21671460,295.9;
        21671520,295.95; 21671580,295.93; 21671640,295.93; 21671700,295.9;
        21671760,295.98; 21671820,295.93; 21671880,295.93; 21671940,295.94;
        21672000,295.91; 21672060,295.94; 21672120,295.9; 21672180,295.93;
        21672240,295.99; 21672300,295.99; 21672360,295.93; 21672420,296;
        21672480,295.93; 21672540,295.97; 21672600,295.96; 21672660,295.94;
        21672720,295.94; 21672780,295.98; 21672840,296.06; 21672900,296;
        21672960,296.02; 21673020,296.03; 21673080,296.05; 21673140,296.01;
        21673200,296; 21673260,295.98; 21673320,296.06; 21673380,296; 21673440,
        296.02; 21673500,296.02; 21673560,296.04; 21673620,296; 21673680,296.12;
        21673740,296.12; 21673800,296.04; 21673860,296.02; 21673920,296.06;
        21673980,296.04; 21674040,296.09; 21674100,296.13; 21674160,296.11;
        21674220,296.05; 21674280,296.12; 21674340,296.11; 21674400,296.13;
        21674460,296.13; 21674520,296.09; 21674580,296.08; 21674640,296.12;
        21674700,296.19; 21674760,296.11; 21674820,296.16; 21674880,296.13;
        21674940,296.07; 21675000,296.1; 21675060,296.18; 21675120,296.23;
        21675180,296.22; 21675240,296.18; 21675300,296.21; 21675360,296.23;
        21675420,296.19; 21675480,296.21; 21675540,296.21; 21675600,296.11;
        21675660,296.17; 21675720,296.19; 21675780,296.28; 21675840,296.23;
        21675900,296.23; 21675960,296.24; 21676020,296.23; 21676080,296.2;
        21676140,296.18; 21676200,296.19; 21676260,296.17; 21676320,296.23;
        21676380,296.12; 21676440,296.19; 21676500,296.16; 21676560,296.15;
        21676620,296.22; 21676680,296.1; 21676740,296.18; 21676800,296.15;
        21676860,296.07; 21676920,296.15; 21676980,296.14; 21677040,296.1;
        21677100,296.08; 21677160,296.09; 21677220,296.09; 21677280,296.1;
        21677340,296.12; 21677400,296.05; 21677460,296.11; 21677520,296.05;
        21677580,296.09; 21677640,296.05; 21677700,296.1; 21677760,296.05;
        21677820,296.04; 21677880,296.06; 21677940,296; 21678000,296.07;
        21678060,296.06; 21678120,296.11; 21678180,296.03; 21678240,296.03;
        21678300,295.98; 21678360,296; 21678420,296.03; 21678480,296.02;
        21678540,295.99; 21678600,296.02; 21678660,295.96; 21678720,295.99;
        21678780,295.96; 21678840,296; 21678900,295.92; 21678960,295.97;
        21679020,295.98; 21679080,295.94; 21679140,295.91; 21679200,295.91;
        21679260,295.94; 21679320,295.93; 21679380,295.93; 21679440,295.94;
        21679500,295.96; 21679560,295.92; 21679620,295.93; 21679680,295.93;
        21679740,295.89; 21679800,295.9; 21679860,295.92; 21679920,295.91;
        21679980,295.89; 21680040,295.88; 21680100,295.78; 21680160,295.86;
        21680220,295.85; 21680280,295.83; 21680340,295.85; 21680400,295.88;
        21680460,295.8; 21680520,295.83; 21680580,295.81; 21680640,295.8;
        21680700,295.84; 21680760,295.79; 21680820,295.8; 21680880,295.77;
        21680940,295.77; 21681000,295.79; 21681060,295.77; 21681120,295.76;
        21681180,295.78; 21681240,295.73; 21681300,295.79; 21681360,295.76;
        21681420,295.69; 21681480,295.75; 21681540,295.8; 21681600,295.7;
        21681660,295.72; 21681720,295.72; 21681780,295.69; 21681840,295.69;
        21681900,295.74; 21681960,295.7; 21682020,295.7; 21682080,295.66;
        21682140,295.72; 21682200,295.79; 21682260,295.66; 21682320,295.66;
        21682380,295.76; 21682440,295.64; 21682500,295.63; 21682560,295.69;
        21682620,295.72; 21682680,295.61; 21682740,295.66; 21682800,295.66;
        21682860,295.66; 21682920,295.67; 21682980,295.59; 21683040,295.6;
        21683100,295.63; 21683160,295.64; 21683220,295.66; 21683280,295.69;
        21683340,295.64; 21683400,295.64; 21683460,295.64; 21683520,295.65;
        21683580,295.69; 21683640,295.6; 21683700,295.6; 21683760,295.56;
        21683820,295.62; 21683880,295.7; 21683940,295.59; 21684000,295.68;
        21684060,295.59; 21684120,295.67; 21684180,295.62; 21684240,295.62;
        21684300,295.61; 21684360,295.55; 21684420,295.54; 21684480,295.61;
        21684540,295.58; 21684600,295.6; 21684660,295.56; 21684720,295.61;
        21684780,295.61; 21684840,295.59; 21684900,295.56; 21684960,295.56;
        21685020,295.56; 21685080,295.58; 21685140,295.56; 21685200,295.56;
        21685260,295.57; 21685320,295.55; 21685380,295.57; 21685440,295.55;
        21685500,295.57; 21685560,295.49; 21685620,295.54; 21685680,295.59;
        21685740,295.56; 21685800,295.51; 21685860,295.55; 21685920,295.51;
        21685980,295.51; 21686040,295.52; 21686100,295.52; 21686160,295.46;
        21686220,295.47; 21686280,295.44; 21686340,295.52; 21686400,295.53;
        21686460,295.49; 21686520,295.5; 21686580,295.52; 21686640,295.44;
        21686700,295.48; 21686760,295.49; 21686820,295.49; 21686880,295.47;
        21686940,295.46; 21687000,295.46; 21687060,295.42; 21687120,295.48;
        21687180,295.45; 21687240,295.41; 21687300,295.46; 21687360,295.43;
        21687420,295.39; 21687480,295.42; 21687540,295.43; 21687600,295.41;
        21687660,295.43; 21687720,295.48; 21687780,295.5; 21687840,295.42;
        21687900,295.5; 21687960,295.41; 21688020,295.35; 21688080,295.42;
        21688140,295.46; 21688200,295.34; 21688260,295.29; 21688320,295.41;
        21688380,295.4; 21688440,295.35; 21688500,295.31; 21688560,295.35;
        21688620,295.36; 21688680,295.37; 21688740,295.35; 21688800,295.33;
        21688860,295.36; 21688920,295.38; 21688980,295.33; 21689040,295.35;
        21689100,295.32; 21689160,295.33; 21689220,295.23; 21689280,295.33;
        21689340,295.26; 21689400,295.34; 21689460,295.29; 21689520,295.29;
        21689580,295.27; 21689640,295.31; 21689700,295.29; 21689760,295.27;
        21689820,295.26; 21689880,295.27; 21689940,295.23; 21690000,295.18;
        21690060,295.21; 21690120,295.26; 21690180,295.23; 21690240,295.28;
        21690300,295.21; 21690360,295.2; 21690420,295.24; 21690480,295.25;
        21690540,295.21; 21690600,295.24; 21690660,295.12; 21690720,295.18;
        21690780,295.23; 21690840,295.24; 21690900,295.2; 21690960,295.21;
        21691020,295.22; 21691080,295.21; 21691140,295.23; 21691200,295.17;
        21691260,295.13; 21691320,295.28; 21691380,295.18; 21691440,295.19;
        21691500,295.21; 21691560,295.18; 21691620,295.22; 21691680,295.21;
        21691740,295.16; 21691800,295.15; 21691860,295.15; 21691920,295.15;
        21691980,295.18; 21692040,295.22; 21692100,295.19; 21692160,295.16;
        21692220,295.06; 21692280,295.19; 21692340,295.12; 21692400,295.14;
        21692460,295.11; 21692520,295.12; 21692580,295.18; 21692640,295.07;
        21692700,295.13; 21692760,295.15; 21692820,295.1; 21692880,295.13;
        21692940,295.05; 21693000,295.19; 21693060,295.09; 21693120,295.08;
        21693180,295.1; 21693240,295.12; 21693300,295.11; 21693360,295.1;
        21693420,295.06; 21693480,295.07; 21693540,295.13; 21693600,295.11;
        21693660,295.15; 21693720,295.1; 21693780,295.1; 21693840,295.04;
        21693900,295.09; 21693960,295.1; 21694020,295.03; 21694080,295.09;
        21694140,295.07; 21694200,295.02; 21694260,295.08; 21694320,295.08;
        21694380,295.08; 21694440,295; 21694500,295.11; 21694560,295.14;
        21694620,295.01; 21694680,295.13; 21694740,295.02; 21694800,295.01;
        21694860,295; 21694920,295; 21694980,295.09; 21695040,295.04; 21695100,
        295.02; 21695160,295.07; 21695220,295.09; 21695280,295.06; 21695340,
        295.05; 21695400,295.01; 21695460,295.06; 21695520,295.03; 21695580,
        294.98; 21695640,295.01; 21695700,295.04; 21695760,295.03; 21695820,
        295.02; 21695880,294.96; 21695940,295.06; 21696000,295; 21696060,294.97;
        21696120,295; 21696180,295.04; 21696240,294.97; 21696300,295.01;
        21696360,294.98; 21696420,295.05; 21696480,295; 21696540,294.97;
        21696600,294.98; 21696660,294.97; 21696720,294.99; 21696780,295.01;
        21696840,295; 21696900,295.01; 21696960,295.04; 21697020,295; 21697080,
        294.97; 21697140,294.96; 21697200,294.97; 21697260,294.99; 21697320,
        294.97; 21697380,294.99; 21697440,294.95; 21697500,294.95; 21697560,
        294.93; 21697620,294.96; 21697680,294.94; 21697740,294.95; 21697800,
        294.94; 21697860,295.01; 21697920,295.01; 21697980,294.99; 21698040,
        294.99; 21698100,294.93; 21698160,294.97; 21698220,294.86; 21698280,
        294.93; 21698340,294.98; 21698400,294.89; 21698460,294.92; 21698520,
        294.95; 21698580,294.94; 21698640,294.94; 21698700,294.9; 21698760,
        294.91; 21698820,294.93; 21698880,294.9; 21698940,294.93; 21699000,
        294.98; 21699060,294.91; 21699120,294.9; 21699180,294.91; 21699240,
        294.84; 21699300,294.92; 21699360,294.86; 21699420,294.87; 21699480,
        294.87; 21699540,294.93; 21699600,294.84; 21699660,294.91; 21699720,
        294.96; 21699780,294.85; 21699840,294.89; 21699900,294.9; 21699960,
        294.87; 21700020,294.88; 21700080,294.83; 21700140,294.82; 21700200,
        294.87; 21700260,294.83; 21700320,294.9; 21700380,294.86; 21700440,
        294.87; 21700500,294.88; 21700560,294.84; 21700620,294.88; 21700680,
        294.88; 21700740,294.82; 21700800,294.83; 21700860,294.86; 21700920,
        294.8; 21700980,294.81; 21701040,294.82; 21701100,294.79; 21701160,
        294.79; 21701220,294.82; 21701280,294.8; 21701340,294.8; 21701400,
        294.84; 21701460,294.86; 21701520,294.83; 21701580,294.85; 21701640,
        294.85; 21701700,294.8; 21701760,294.78; 21701820,294.81; 21701880,
        294.83; 21701940,294.8; 21702000,294.73; 21702060,294.8; 21702120,
        294.84; 21702180,294.81; 21702240,294.76; 21702300,294.72; 21702360,
        294.79; 21702420,294.77; 21702480,294.75; 21702540,294.81; 21702600,
        294.76; 21702660,294.77; 21702720,294.83; 21702780,294.83; 21702840,
        294.78; 21702900,294.8; 21702960,294.75; 21703020,294.7; 21703080,
        294.75; 21703140,294.74; 21703200,294.75; 21703260,294.77; 21703320,
        294.77; 21703380,294.8; 21703440,294.75; 21703500,294.72; 21703560,
        294.72; 21703620,294.71; 21703680,294.79; 21703740,294.76; 21703800,
        294.74; 21703860,294.74; 21703920,294.66; 21703980,294.77; 21704040,
        294.7; 21704100,294.67; 21704160,294.74; 21704220,294.7; 21704280,
        294.72; 21704340,294.63; 21704400,294.74; 21704460,294.75; 21704520,
        294.73; 21704580,294.75; 21704640,294.69; 21704700,294.75; 21704760,
        294.74; 21704820,294.72; 21704880,294.74; 21704940,294.73; 21705000,
        294.76; 21705060,294.69; 21705120,294.71; 21705180,294.73; 21705240,
        294.71; 21705300,294.75; 21705360,294.75; 21705420,294.67; 21705480,
        294.68; 21705540,294.67; 21705600,294.7; 21705660,294.66; 21705720,
        294.71; 21705780,294.7; 21705840,294.7; 21705900,294.66; 21705960,
        294.66; 21706020,294.71; 21706080,294.7; 21706140,294.65; 21706200,
        294.62; 21706260,294.64; 21706320,294.63; 21706380,294.67; 21706440,
        294.62; 21706500,294.64; 21706560,294.65; 21706620,294.64; 21706680,
        294.67; 21706740,294.72; 21706800,294.65; 21706860,294.66; 21706920,
        294.65; 21706980,294.65; 21707040,294.61; 21707100,294.67; 21707160,
        294.61; 21707220,294.57; 21707280,294.63; 21707340,294.62; 21707400,
        294.64; 21707460,294.6; 21707520,294.62; 21707580,294.61; 21707640,
        294.62; 21707700,294.66; 21707760,294.7; 21707820,294.63; 21707880,
        294.66; 21707940,294.57; 21708000,294.67; 21708060,294.53; 21708120,
        294.63; 21708180,294.6; 21708240,294.65; 21708300,294.51; 21708360,
        294.59; 21708420,294.55; 21708480,294.61; 21708540,294.61; 21708600,
        294.56; 21708660,294.61; 21708720,294.6; 21708780,294.57; 21708840,
        294.57; 21708900,294.59; 21708960,294.6; 21709020,294.61; 21709080,
        294.63; 21709140,294.67; 21709200,294.62; 21709260,294.55; 21709320,
        294.64; 21709380,294.56; 21709440,294.6; 21709500,294.59; 21709560,
        294.54; 21709620,294.61; 21709680,294.57; 21709740,294.61; 21709800,
        294.58; 21709860,294.61; 21709920,294.62; 21709980,294.62; 21710040,
        294.59; 21710100,294.62; 21710160,294.57; 21710220,294.55; 21710280,
        294.61; 21710340,294.55; 21710400,294.6; 21710460,294.53; 21710520,
        294.58; 21710580,294.5; 21710640,294.63; 21710700,294.58; 21710760,
        294.61; 21710820,294.59; 21710880,294.54; 21710940,294.55; 21711000,
        294.58; 21711060,294.55; 21711120,294.56; 21711180,294.5; 21711240,
        294.57; 21711300,294.57; 21711360,294.55; 21711420,294.57; 21711480,
        294.56; 21711540,294.62; 21711600,294.55; 21711660,294.52; 21711720,
        294.52; 21711780,294.59; 21711840,294.6; 21711900,294.53; 21711960,
        294.61; 21712020,294.59; 21712080,294.56; 21712140,294.67; 21712200,
        294.62; 21712260,294.6; 21712320,294.6; 21712380,294.73; 21712440,
        294.77; 21712500,294.69; 21712560,294.75; 21712620,294.71; 21712680,
        294.73; 21712740,294.82; 21712800,294.77; 21712860,294.75; 21712920,
        294.79; 21712980,294.84; 21713040,294.85; 21713100,294.86; 21713160,
        294.82; 21713220,294.89; 21713280,294.8; 21713340,294.8; 21713400,294.9;
        21713460,294.87; 21713520,294.87; 21713580,294.87; 21713640,294.86;
        21713700,294.89; 21713760,294.9; 21713820,294.88; 21713880,294.88;
        21713940,294.85; 21714000,294.85; 21714060,294.84; 21714120,294.9;
        21714180,294.86; 21714240,294.94; 21714300,294.84; 21714360,294.9;
        21714420,294.88; 21714480,294.85; 21714540,294.86; 21714600,294.82;
        21714660,294.89; 21714720,294.94; 21714780,294.91; 21714840,294.91;
        21714900,294.86; 21714960,294.83; 21715020,294.89; 21715080,294.87;
        21715140,294.87; 21715200,294.83; 21715260,294.86; 21715320,294.8;
        21715380,294.87; 21715440,294.91; 21715500,294.89; 21715560,294.93;
        21715620,294.95; 21715680,294.92; 21715740,294.86; 21715800,294.9;
        21715860,294.9; 21715920,294.89; 21715980,294.85; 21716040,294.81;
        21716100,294.87; 21716160,294.85; 21716220,294.92; 21716280,294.9;
        21716340,294.9; 21716400,294.98; 21716460,294.86; 21716520,294.84;
        21716580,294.93; 21716640,294.95; 21716700,294.92; 21716760,294.94;
        21716820,294.95; 21716880,294.96; 21716940,294.97; 21717000,295.02;
        21717060,294.97; 21717120,295; 21717180,294.99; 21717240,294.95;
        21717300,294.96; 21717360,294.98; 21717420,294.97; 21717480,295.02;
        21717540,295.01; 21717600,295; 21717660,295; 21717720,294.98; 21717780,
        295.04; 21717840,295.05; 21717900,294.96; 21717960,295.08; 21718020,
        295.07; 21718080,295.05; 21718140,295.08; 21718200,295.17; 21718260,
        295.04; 21718320,295.09; 21718380,295.06; 21718440,295.11; 21718500,
        295.12; 21718560,295.14; 21718620,295.14; 21718680,295.16; 21718740,
        295.2; 21718800,295.2; 21718860,295.19; 21718920,295.19; 21718980,
        295.24; 21719040,295.14; 21719100,295.15; 21719160,295.2; 21719220,
        295.2; 21719280,295.19; 21719340,295.24; 21719400,295.21; 21719460,
        295.25; 21719520,295.26; 21719580,295.26; 21719640,295.25; 21719700,
        295.31; 21719760,295.31; 21719820,295.26; 21719880,295.3; 21719940,
        295.18; 21720000,295.28; 21720060,295.31; 21720120,295.33; 21720180,
        295.31; 21720240,295.31; 21720300,295.34; 21720360,295.37; 21720420,
        295.38; 21720480,295.29; 21720540,295.33; 21720600,295.39; 21720660,
        295.37; 21720720,295.43; 21720780,295.47; 21720840,295.43; 21720900,
        295.45; 21720960,295.47; 21721020,295.55; 21721080,295.47; 21721140,
        295.55; 21721200,295.5; 21721260,295.55; 21721320,295.53; 21721380,
        295.53; 21721440,295.57; 21721500,295.59; 21721560,295.52; 21721620,
        295.58; 21721680,295.59; 21721740,295.55; 21721800,295.66; 21721860,
        295.65; 21721920,295.58; 21721980,295.48; 21722040,295.55; 21722100,
        295.5; 21722160,295.55; 21722220,295.48; 21722280,295.54; 21722340,
        295.49; 21722400,295.54; 21722460,295.49; 21722520,295.6; 21722580,
        295.49; 21722640,295.54; 21722700,295.48; 21722760,295.52; 21722820,
        295.5; 21722880,295.54; 21722940,295.5; 21723000,295.51; 21723060,
        295.51; 21723120,295.46; 21723180,295.41; 21723240,295.41; 21723300,
        295.41; 21723360,295.39; 21723420,295.42; 21723480,295.41; 21723540,
        295.41; 21723600,295.38; 21723660,295.45; 21723720,295.45; 21723780,
        295.42; 21723840,295.31; 21723900,295.33; 21723960,295.36; 21724020,
        295.41; 21724080,295.38; 21724140,295.41; 21724200,295.46; 21724260,
        295.38; 21724320,295.48; 21724380,295.43; 21724440,295.49; 21724500,
        295.44; 21724560,295.49; 21724620,295.49; 21724680,295.47; 21724740,
        295.52; 21724800,295.59; 21724860,295.6; 21724920,295.58; 21724980,
        295.61; 21725040,295.59; 21725100,295.67; 21725160,295.7; 21725220,
        295.68; 21725280,295.65; 21725340,295.74; 21725400,295.75; 21725460,
        295.77; 21725520,295.73; 21725580,295.77; 21725640,295.76; 21725700,
        295.83; 21725760,295.84; 21725820,295.8; 21725880,295.86; 21725940,
        295.87; 21726000,295.85; 21726060,295.83; 21726120,295.86; 21726180,
        295.8; 21726240,295.78; 21726300,295.9; 21726360,295.83; 21726420,
        295.89; 21726480,295.86; 21726540,295.77; 21726600,295.81; 21726660,
        295.83; 21726720,295.75; 21726780,295.76; 21726840,295.77; 21726900,
        295.68; 21726960,295.75; 21727020,295.68; 21727080,295.78; 21727140,
        295.7; 21727200,295.72; 21727260,295.72; 21727320,295.72; 21727380,
        295.72; 21727440,295.73; 21727500,295.67; 21727560,295.65; 21727620,
        295.7; 21727680,295.7; 21727740,295.71; 21727800,295.63; 21727860,
        295.65; 21727920,295.77; 21727980,295.78; 21728040,295.68; 21728100,
        295.74; 21728160,295.67; 21728220,295.75; 21728280,295.58; 21728340,
        295.63; 21728400,295.73; 21728460,295.71; 21728520,295.68; 21728580,
        295.65; 21728640,295.61; 21728700,295.63; 21728760,295.67; 21728820,
        295.59; 21728880,295.74; 21728940,295.7; 21729000,295.72; 21729060,
        295.68; 21729120,295.71; 21729180,295.68; 21729240,295.67; 21729300,
        295.68; 21729360,295.65; 21729420,295.77; 21729480,295.71; 21729540,
        295.73; 21729600,295.64; 21729660,295.73; 21729720,295.71; 21729780,
        295.75; 21729840,295.71; 21729900,295.68; 21729960,295.73; 21730020,
        295.69; 21730080,295.74; 21730140,295.73; 21730200,295.72; 21730260,
        295.74; 21730320,295.74; 21730380,295.76; 21730440,295.72; 21730500,
        295.76; 21730560,295.8; 21730620,295.79; 21730680,295.73; 21730740,
        295.81; 21730800,295.8; 21730860,295.88; 21730920,295.79; 21730980,
        295.78; 21731040,295.81; 21731100,295.77; 21731160,295.84; 21731220,
        295.84; 21731280,295.85; 21731340,295.86; 21731400,295.83; 21731460,
        295.82; 21731520,295.84; 21731580,295.86; 21731640,295.85; 21731700,
        295.83; 21731760,295.88; 21731820,295.83; 21731880,295.9; 21731940,
        295.91; 21732000,295.84; 21732060,295.84; 21732120,295.83; 21732180,
        295.86; 21732240,295.82; 21732300,295.84; 21732360,295.82; 21732420,
        295.87; 21732480,295.76; 21732540,295.81; 21732600,295.76; 21732660,
        295.83; 21732720,295.8; 21732780,295.79; 21732840,295.76; 21732900,
        295.82; 21732960,295.82; 21733020,295.72; 21733080,295.81; 21733140,
        295.8; 21733200,295.77; 21733260,295.78; 21733320,295.77; 21733380,
        295.76; 21733440,295.78; 21733500,295.75; 21733560,295.75; 21733620,
        295.74; 21733680,295.75; 21733740,295.71; 21733800,295.76; 21733860,
        295.73; 21733920,295.75; 21733980,295.71; 21734040,295.68; 21734100,
        295.73; 21734160,295.68; 21734220,295.7; 21734280,295.67; 21734340,
        295.68; 21734400,295.69; 21734460,295.7; 21734520,295.67; 21734580,
        295.75; 21734640,295.71; 21734700,295.69; 21734760,295.67; 21734820,
        295.73; 21734880,295.64; 21734940,295.65; 21735000,295.7; 21735060,
        295.76; 21735120,295.68; 21735180,295.72; 21735240,295.7; 21735300,
        295.69; 21735360,295.71; 21735420,295.7; 21735480,295.7; 21735540,
        295.81; 21735600,295.68; 21735660,295.68; 21735720,295.73; 21735780,
        295.79; 21735840,295.83; 21735900,295.78; 21735960,295.82; 21736020,
        295.8; 21736080,295.82; 21736140,295.88; 21736200,295.82; 21736260,
        295.8; 21736320,295.82; 21736380,295.87; 21736440,295.85; 21736500,
        295.78; 21736560,295.83; 21736620,295.78; 21736680,295.82; 21736740,
        295.79; 21736800,295.81; 21736860,295.82; 21736920,295.8; 21736980,
        295.8; 21737040,295.82; 21737100,295.79; 21737160,295.73; 21737220,
        295.8; 21737280,295.83; 21737340,295.83; 21737400,295.84; 21737460,
        295.82; 21737520,295.82; 21737580,295.86; 21737640,295.81; 21737700,
        295.85; 21737760,295.84; 21737820,295.81; 21737880,295.85; 21737940,
        295.84; 21738000,295.88; 21738060,295.87; 21738120,295.83; 21738180,
        295.85; 21738240,295.79; 21738300,295.86; 21738360,295.8; 21738420,
        295.79; 21738480,295.89; 21738540,295.9; 21738600,295.84; 21738660,
        295.88; 21738720,295.84; 21738780,295.91; 21738840,295.88; 21738900,
        295.82; 21738960,295.74; 21739020,295.8; 21739080,295.83; 21739140,
        295.81; 21739200,295.86; 21739260,295.86; 21739320,295.81; 21739380,
        295.8; 21739440,295.91; 21739500,295.76; 21739560,295.84; 21739620,
        295.82; 21739680,295.83; 21739740,295.81; 21739800,295.78; 21739860,
        295.84; 21739920,295.79; 21739980,295.74; 21740040,295.83; 21740100,
        295.79; 21740160,295.78; 21740220,295.73; 21740280,295.77; 21740340,
        295.78; 21740400,295.8; 21740460,295.76; 21740520,295.73; 21740580,
        295.65; 21740640,295.8; 21740700,295.77; 21740760,295.7; 21740820,295.7;
        21740880,295.76; 21740940,295.74; 21741000,295.76; 21741060,295.73;
        21741120,295.73; 21741180,295.67; 21741240,295.73; 21741300,295.76;
        21741360,295.65; 21741420,295.66; 21741480,295.78; 21741540,295.68;
        21741600,295.72; 21741660,295.69; 21741720,295.76; 21741780,295.72;
        21741840,295.69; 21741900,295.67; 21741960,295.69; 21742020,295.72;
        21742080,295.72; 21742140,295.66; 21742200,295.7; 21742260,295.71;
        21742320,295.69; 21742380,295.69; 21742440,295.64; 21742500,295.75;
        21742560,295.7; 21742620,295.79; 21742680,295.73; 21742740,295.66;
        21742800,295.72; 21742860,295.7; 21742920,295.71; 21742980,295.68;
        21743040,295.76; 21743100,295.73; 21743160,295.66; 21743220,295.69;
        21743280,295.65; 21743340,295.78; 21743400,295.78; 21743460,295.73;
        21743520,295.74; 21743580,295.71; 21743640,295.71; 21743700,295.74;
        21743760,295.76; 21743820,295.69; 21743880,295.68; 21743940,295.73;
        21744000,295.74; 21744060,295.75; 21744120,295.77; 21744180,295.73;
        21744240,295.81; 21744300,295.81; 21744360,295.82; 21744420,295.77;
        21744480,295.8; 21744540,295.8; 21744600,295.85; 21744660,295.77;
        21744720,295.82; 21744780,295.78; 21744840,295.8; 21744900,295.76;
        21744960,295.75; 21745020,295.8; 21745080,295.87; 21745140,295.8;
        21745200,295.82; 21745260,295.85; 21745320,295.82; 21745380,295.81;
        21745440,295.85; 21745500,295.85; 21745560,295.9; 21745620,295.84;
        21745680,295.89; 21745740,295.84; 21745800,295.86; 21745860,295.83;
        21745920,295.83; 21745980,295.85; 21746040,295.81; 21746100,295.91;
        21746160,295.86; 21746220,295.9; 21746280,295.87; 21746340,295.94;
        21746400,295.91; 21746460,295.9; 21746520,295.93; 21746580,295.9;
        21746640,295.89; 21746700,295.95; 21746760,295.95; 21746820,295.92;
        21746880,295.98; 21746940,296.01; 21747000,295.99; 21747060,295.98;
        21747120,296.02; 21747180,296; 21747240,296.02; 21747300,295.99;
        21747360,295.98; 21747420,295.9; 21747480,295.96; 21747540,295.87;
        21747600,295.88; 21747660,295.97; 21747720,295.94; 21747780,295.92;
        21747840,295.85; 21747900,295.91; 21747960,295.93; 21748020,295.92;
        21748080,295.88; 21748140,295.84; 21748200,295.82; 21748260,295.86;
        21748320,295.83; 21748380,295.84; 21748440,295.88; 21748500,295.81;
        21748560,295.81; 21748620,295.89; 21748680,295.8; 21748740,295.79;
        21748800,295.84; 21748860,295.86; 21748920,295.82; 21748980,295.82;
        21749040,295.85; 21749100,295.86; 21749160,295.87; 21749220,295.83;
        21749280,295.86; 21749340,295.86; 21749400,295.89; 21749460,295.84;
        21749520,295.87; 21749580,295.79; 21749640,295.88; 21749700,295.88;
        21749760,295.87; 21749820,295.86; 21749880,295.87; 21749940,295.9;
        21750000,295.96; 21750060,295.9; 21750120,295.93; 21750180,295.89;
        21750240,295.96; 21750300,295.91; 21750360,295.93; 21750420,295.99;
        21750480,295.98; 21750540,295.97; 21750600,295.89; 21750660,295.91;
        21750720,295.89; 21750780,296; 21750840,295.99; 21750900,295.89;
        21750960,295.91; 21751020,295.99; 21751080,295.94; 21751140,295.89;
        21751200,295.96; 21751260,295.87; 21751320,295.93; 21751380,295.89;
        21751440,295.92; 21751500,295.89; 21751560,295.93; 21751620,295.91;
        21751680,295.93; 21751740,295.95; 21751800,295.92; 21751860,295.93;
        21751920,295.94; 21751980,295.93; 21752040,295.92; 21752100,295.9;
        21752160,295.9; 21752220,296; 21752280,295.96; 21752340,295.91;
        21752400,295.91; 21752460,295.92; 21752520,295.9; 21752580,295.99;
        21752640,295.96; 21752700,295.99; 21752760,295.95; 21752820,295.94;
        21752880,295.93; 21752940,295.93; 21753000,296.01; 21753060,295.94;
        21753120,296.02; 21753180,296.02; 21753240,296.02; 21753300,296.09;
        21753360,296; 21753420,296.06; 21753480,296.04; 21753540,296.04;
        21753600,296.11; 21753660,296.08; 21753720,296.06; 21753780,296.16;
        21753840,296.16; 21753900,296.17; 21753960,296.13; 21754020,296.15;
        21754080,296.09; 21754140,296.19; 21754200,296.16; 21754260,296.15;
        21754320,296.19; 21754380,296.13; 21754440,296.26; 21754500,296.22;
        21754560,296.25; 21754620,296.19; 21754680,296.26; 21754740,296.33;
        21754800,296.31; 21754860,296.3; 21754920,296.25; 21754980,296.3;
        21755040,296.32; 21755100,296.39; 21755160,296.3; 21755220,296.3;
        21755280,296.31; 21755340,296.32; 21755400,296.37; 21755460,296.31;
        21755520,296.3; 21755580,296.29; 21755640,296.36; 21755700,296.33;
        21755760,296.27; 21755820,296.26; 21755880,296.25; 21755940,296.25;
        21756000,296.24; 21756060,296.3; 21756120,296.29; 21756180,296.29;
        21756240,296.28; 21756300,296.21; 21756360,296.26; 21756420,296.24;
        21756480,296.24; 21756540,296.24; 21756600,296.23; 21756660,296.27;
        21756720,296.23; 21756780,296.16; 21756840,296.18; 21756900,296.23;
        21756960,296.24; 21757020,296.23; 21757080,296.24; 21757140,296.2;
        21757200,296.19; 21757260,296.19; 21757320,296.17; 21757380,296.17;
        21757440,296.13; 21757500,296.14; 21757560,296.15; 21757620,296.18;
        21757680,296.16; 21757740,296.14; 21757800,296.12; 21757860,296.11;
        21757920,296.08; 21757980,296.1; 21758040,296.12; 21758100,296.14;
        21758160,296.14; 21758220,296.11; 21758280,296.07; 21758340,296.08;
        21758400,296.07; 21758460,296.11; 21758520,296.12; 21758580,296.12;
        21758640,296.07; 21758700,296.05; 21758760,296.09; 21758820,296.1;
        21758880,296.07; 21758940,296.12; 21759000,296.11; 21759060,296.1;
        21759120,296.12; 21759180,296.12; 21759240,296.08; 21759300,296.09;
        21759360,296.13; 21759420,296.1; 21759480,296.08; 21759540,296.12;
        21759600,296.12; 21759660,296.09; 21759720,296.07; 21759780,296.09;
        21759840,296.1; 21759900,296.07; 21759960,296.08; 21760020,296.15;
        21760080,296.16; 21760140,296.1; 21760200,296.08; 21760260,296.05;
        21760320,296.1; 21760380,296.12; 21760440,296.08; 21760500,296.12;
        21760560,296.03; 21760620,296.03; 21760680,296.08; 21760740,296.05;
        21760800,296.19; 21760860,296.07; 21760920,296.12; 21760980,296.05;
        21761040,296.07; 21761100,296.05; 21761160,296.09; 21761220,296.08;
        21761280,296.07; 21761340,295.98; 21761400,296.05; 21761460,296.11;
        21761520,296.02; 21761580,296.07; 21761640,296.11; 21761700,296.06;
        21761760,296.06; 21761820,296.06; 21761880,296.01; 21761940,296.01;
        21762000,296.09; 21762060,296; 21762120,296.03; 21762180,296.04;
        21762240,296.02; 21762300,296; 21762360,296.07; 21762420,296.06;
        21762480,295.98; 21762540,295.97; 21762600,295.97; 21762660,296.02;
        21762720,295.94; 21762780,295.94; 21762840,295.94; 21762900,295.91;
        21762960,295.94; 21763020,295.94; 21763080,295.87; 21763140,295.83;
        21763200,295.86; 21763260,295.88; 21763320,295.89; 21763380,295.86;
        21763440,295.85; 21763500,295.81; 21763560,295.82; 21763620,295.82;
        21763680,295.88; 21763740,295.8; 21763800,295.78; 21763860,295.79;
        21763920,295.82; 21763980,295.74; 21764040,295.71; 21764100,295.76;
        21764160,295.72; 21764220,295.8; 21764280,295.81; 21764340,295.77;
        21764400,295.73; 21764460,295.76; 21764520,295.79; 21764580,295.68;
        21764640,295.72; 21764700,295.75; 21764760,295.69; 21764820,295.66;
        21764880,295.69; 21764940,295.65; 21765000,295.67; 21765060,295.76;
        21765120,295.65; 21765180,295.65; 21765240,295.69; 21765300,295.56;
        21765360,295.66; 21765420,295.66; 21765480,295.63; 21765540,295.6;
        21765600,295.61; 21765660,295.62; 21765720,295.64; 21765780,295.59;
        21765840,295.64; 21765900,295.58; 21765960,295.62; 21766020,295.65;
        21766080,295.53; 21766140,295.58; 21766200,295.61; 21766260,295.6;
        21766320,295.58; 21766380,295.6; 21766440,295.57; 21766500,295.53;
        21766560,295.54; 21766620,295.54; 21766680,295.51; 21766740,295.51;
        21766800,295.54; 21766860,295.52; 21766920,295.52; 21766980,295.52;
        21767040,295.57; 21767100,295.49; 21767160,295.52; 21767220,295.41;
        21767280,295.46; 21767340,295.46; 21767400,295.54; 21767460,295.46;
        21767520,295.51; 21767580,295.49; 21767640,295.51; 21767700,295.47;
        21767760,295.44; 21767820,295.53; 21767880,295.4; 21767940,295.48;
        21768000,295.43; 21768060,295.46; 21768120,295.46; 21768180,295.38;
        21768240,295.52; 21768300,295.43; 21768360,295.4; 21768420,295.37;
        21768480,295.45; 21768540,295.46; 21768600,295.43; 21768660,295.34;
        21768720,295.42; 21768780,295.36; 21768840,295.4; 21768900,295.37;
        21768960,295.42; 21769020,295.4; 21769080,295.36; 21769140,295.37;
        21769200,295.37; 21769260,295.4; 21769320,295.37; 21769380,295.37;
        21769440,295.37; 21769500,295.4; 21769560,295.38; 21769620,295.38;
        21769680,295.39; 21769740,295.39; 21769800,295.37; 21769860,295.38;
        21769920,295.35; 21769980,295.37; 21770040,295.29; 21770100,295.29;
        21770160,295.31; 21770220,295.36; 21770280,295.26; 21770340,295.35;
        21770400,295.32; 21770460,295.29; 21770520,295.3; 21770580,295.28;
        21770640,295.31; 21770700,295.29; 21770760,295.31; 21770820,295.29;
        21770880,295.32; 21770940,295.29; 21771000,295.21; 21771060,295.27;
        21771120,295.3; 21771180,295.26; 21771240,295.3; 21771300,295.27;
        21771360,295.28; 21771420,295.24; 21771480,295.28; 21771540,295.31;
        21771600,295.2; 21771660,295.26; 21771720,295.28; 21771780,295.23;
        21771840,295.19; 21771900,295.18; 21771960,295.28; 21772020,295.18;
        21772080,295.24; 21772140,295.22; 21772200,295.19; 21772260,295.2;
        21772320,295.23; 21772380,295.25; 21772440,295.21; 21772500,295.24;
        21772560,295.25; 21772620,295.18; 21772680,295.23; 21772740,295.17;
        21772800,295.23; 21772860,295.17; 21772920,295.26; 21772980,295.24;
        21773040,295.21; 21773100,295.19; 21773160,295.19; 21773220,295.24;
        21773280,295.15; 21773340,295.17; 21773400,295.27; 21773460,295.17;
        21773520,295.15; 21773580,295.14; 21773640,295.19; 21773700,295.23;
        21773760,295.26; 21773820,295.16; 21773880,295.14; 21773940,295.15;
        21774000,295.09; 21774060,295.16; 21774120,295.24; 21774180,295.14;
        21774240,295.24; 21774300,295.21; 21774360,295.17; 21774420,295.18;
        21774480,295.06; 21774540,295.16; 21774600,295.15; 21774660,295.19;
        21774720,295.16; 21774780,295.17; 21774840,295.1; 21774900,295.14;
        21774960,295.16; 21775020,295.22; 21775080,295.08; 21775140,295.11;
        21775200,295.1; 21775260,295.09; 21775320,295.1; 21775380,295.14;
        21775440,295.15; 21775500,295.14; 21775560,295.08; 21775620,295.19;
        21775680,295.13; 21775740,295.07; 21775800,295.16; 21775860,295.11;
        21775920,295.08; 21775980,295.17; 21776040,295.18; 21776100,295.09;
        21776160,295.19; 21776220,295.09; 21776280,294.98; 21776340,295.07;
        21776400,295.05; 21776460,295.1; 21776520,295.09; 21776580,295.12;
        21776640,295.11; 21776700,295.08; 21776760,295.05; 21776820,295.05;
        21776880,295.05; 21776940,295.05; 21777000,295; 21777060,295.01;
        21777120,295.02; 21777180,295.11; 21777240,295.09; 21777300,294.99;
        21777360,295.02; 21777420,295.03; 21777480,295.07; 21777540,295.08;
        21777600,295.09; 21777660,295.05; 21777720,295.06; 21777780,295.04;
        21777840,295.01; 21777900,295.03; 21777960,295.03; 21778020,295.02;
        21778080,295.02; 21778140,295.02; 21778200,294.95; 21778260,294.98;
        21778320,295.01; 21778380,295.06; 21778440,295; 21778500,295.01;
        21778560,295.02; 21778620,294.99; 21778680,295; 21778740,295.05;
        21778800,295.05; 21778860,295; 21778920,294.98; 21778980,295.01;
        21779040,294.95; 21779100,294.99; 21779160,295; 21779220,295.04;
        21779280,294.98; 21779340,294.96; 21779400,294.97; 21779460,294.94;
        21779520,295.02; 21779580,294.95; 21779640,294.98; 21779700,295;
        21779760,294.98; 21779820,294.99; 21779880,294.95; 21779940,294.99;
        21780000,294.9; 21780060,294.97; 21780120,294.94; 21780180,294.97;
        21780240,295.02; 21780300,294.95; 21780360,294.91; 21780420,294.96;
        21780480,294.98; 21780540,294.99; 21780600,294.96; 21780660,294.95;
        21780720,294.96; 21780780,294.97; 21780840,295.02; 21780900,294.93;
        21780960,294.91; 21781020,295.02; 21781080,294.9; 21781140,294.94;
        21781200,294.89; 21781260,294.96; 21781320,294.95; 21781380,294.93;
        21781440,294.93; 21781500,294.92; 21781560,294.89; 21781620,294.9;
        21781680,294.88; 21781740,294.86; 21781800,294.93; 21781860,294.86;
        21781920,294.83; 21781980,294.91; 21782040,294.84; 21782100,294.87;
        21782160,294.85; 21782220,294.87; 21782280,294.84; 21782340,294.92;
        21782400,294.87; 21782460,294.89; 21782520,294.82; 21782580,294.75;
        21782640,294.9; 21782700,294.88; 21782760,294.87; 21782820,294.81;
        21782880,294.88; 21782940,294.85; 21783000,294.82; 21783060,294.85;
        21783120,294.84; 21783180,294.89; 21783240,294.86; 21783300,294.85;
        21783360,294.81; 21783420,294.78; 21783480,294.8; 21783540,294.89;
        21783600,294.82; 21783660,294.86; 21783720,294.82; 21783780,294.82;
        21783840,294.83; 21783900,294.81; 21783960,294.77; 21784020,294.8;
        21784080,294.86; 21784140,294.81; 21784200,294.84; 21784260,294.84;
        21784320,294.81; 21784380,294.84; 21784440,294.87; 21784500,294.8;
        21784560,294.76; 21784620,294.83; 21784680,294.87; 21784740,294.79;
        21784800,294.79; 21784860,294.88; 21784920,294.84; 21784980,294.8;
        21785040,294.8; 21785100,294.84; 21785160,294.75; 21785220,294.8;
        21785280,294.82; 21785340,294.76; 21785400,294.78; 21785460,294.77;
        21785520,294.8; 21785580,294.75; 21785640,294.77; 21785700,294.74;
        21785760,294.83; 21785820,294.72; 21785880,294.78; 21785940,294.77;
        21786000,294.75; 21786060,294.79; 21786120,294.76; 21786180,294.7;
        21786240,294.81; 21786300,294.75; 21786360,294.74; 21786420,294.82;
        21786480,294.72; 21786540,294.77; 21786600,294.77; 21786660,294.75;
        21786720,294.77; 21786780,294.76; 21786840,294.72; 21786900,294.7;
        21786960,294.79; 21787020,294.72; 21787080,294.76; 21787140,294.72;
        21787200,294.78; 21787260,294.69; 21787320,294.78; 21787380,294.79;
        21787440,294.72; 21787500,294.72; 21787560,294.78; 21787620,294.75;
        21787680,294.69; 21787740,294.67; 21787800,294.76; 21787860,294.72;
        21787920,294.76; 21787980,294.74; 21788040,294.72; 21788100,294.78;
        21788160,294.81; 21788220,294.7; 21788280,294.81; 21788340,294.7;
        21788400,294.72; 21788460,294.69; 21788520,294.69; 21788580,294.75;
        21788640,294.7; 21788700,294.69; 21788760,294.71; 21788820,294.71;
        21788880,294.71; 21788940,294.71; 21789000,294.73; 21789060,294.7;
        21789120,294.69; 21789180,294.64; 21789240,294.68; 21789300,294.72;
        21789360,294.66; 21789420,294.68; 21789480,294.67; 21789540,294.7;
        21789600,294.72; 21789660,294.68; 21789720,294.74; 21789780,294.65;
        21789840,294.72; 21789900,294.68; 21789960,294.71; 21790020,294.66;
        21790080,294.69; 21790140,294.67; 21790200,294.71; 21790260,294.71;
        21790320,294.65; 21790380,294.66; 21790440,294.69; 21790500,294.66;
        21790560,294.72; 21790620,294.65; 21790680,294.64; 21790740,294.69;
        21790800,294.72; 21790860,294.71; 21790920,294.74; 21790980,294.64;
        21791040,294.63; 21791100,294.65; 21791160,294.67; 21791220,294.61;
        21791280,294.65; 21791340,294.63; 21791400,294.68; 21791460,294.71;
        21791520,294.66; 21791580,294.68; 21791640,294.76; 21791700,294.66;
        21791760,294.66; 21791820,294.66; 21791880,294.62; 21791940,294.65;
        21792000,294.66; 21792060,294.67; 21792120,294.61; 21792180,294.62;
        21792240,294.66; 21792300,294.6; 21792360,294.61; 21792420,294.59;
        21792480,294.65; 21792540,294.66; 21792600,294.62; 21792660,294.59;
        21792720,294.66; 21792780,294.64; 21792840,294.63; 21792900,294.62;
        21792960,294.68; 21793020,294.64; 21793080,294.6; 21793140,294.6;
        21793200,294.62; 21793260,294.62; 21793320,294.64; 21793380,294.62;
        21793440,294.63; 21793500,294.65; 21793560,294.66; 21793620,294.58;
        21793680,294.61; 21793740,294.65; 21793800,294.6; 21793860,294.56;
        21793920,294.62; 21793980,294.66; 21794040,294.59; 21794100,294.63;
        21794160,294.62; 21794220,294.61; 21794280,294.62; 21794340,294.65;
        21794400,294.58; 21794460,294.59; 21794520,294.56; 21794580,294.59;
        21794640,294.6; 21794700,294.58; 21794760,294.66; 21794820,294.61;
        21794880,294.61; 21794940,294.61; 21795000,294.62; 21795060,294.59;
        21795120,294.58; 21795180,294.64; 21795240,294.64; 21795300,294.57;
        21795360,294.57; 21795420,294.58; 21795480,294.54; 21795540,294.62;
        21795600,294.63; 21795660,294.66; 21795720,294.59; 21795780,294.6;
        21795840,294.55; 21795900,294.59; 21795960,294.53; 21796020,294.58;
        21796080,294.57; 21796140,294.56; 21796200,294.64; 21796260,294.59;
        21796320,294.55; 21796380,294.56; 21796440,294.49; 21796500,294.58;
        21796560,294.61; 21796620,294.58; 21796680,294.6; 21796740,294.61;
        21796800,294.55; 21796860,294.57; 21796920,294.53; 21796980,294.56;
        21797040,294.58; 21797100,294.52; 21797160,294.64; 21797220,294.5;
        21797280,294.58; 21797340,294.53; 21797400,294.55; 21797460,294.56;
        21797520,294.5; 21797580,294.55; 21797640,294.53; 21797700,294.54;
        21797760,294.58; 21797820,294.49; 21797880,294.52; 21797940,294.48;
        21798000,294.52; 21798060,294.46; 21798120,294.49; 21798180,294.53;
        21798240,294.56; 21798300,294.54; 21798360,294.56; 21798420,294.54;
        21798480,294.47; 21798540,294.58; 21798600,294.57; 21798660,294.62;
        21798720,294.6; 21798780,294.69; 21798840,294.61; 21798900,294.64;
        21798960,294.78; 21799020,294.74; 21799080,294.71; 21799140,294.7;
        21799200,294.75; 21799260,294.73; 21799320,294.74; 21799380,294.8;
        21799440,294.78; 21799500,294.85; 21799560,294.86; 21799620,294.85;
        21799680,294.91; 21799740,294.86; 21799800,294.92; 21799860,294.92;
        21799920,294.87; 21799980,294.89; 21800040,294.9; 21800100,294.86;
        21800160,294.92; 21800220,294.93; 21800280,294.86; 21800340,294.84;
        21800400,294.91; 21800460,294.87; 21800520,294.87; 21800580,294.9;
        21800640,294.94; 21800700,294.86; 21800760,294.88; 21800820,294.96;
        21800880,294.93; 21800940,294.95; 21801000,294.91; 21801060,294.94;
        21801120,294.89; 21801180,294.9; 21801240,294.87; 21801300,294.82;
        21801360,294.87; 21801420,294.94; 21801480,294.83; 21801540,294.93;
        21801600,294.93; 21801660,294.85; 21801720,294.85; 21801780,294.9;
        21801840,294.83; 21801900,294.91; 21801960,294.88; 21802020,294.93;
        21802080,294.95; 21802140,294.87; 21802200,294.8; 21802260,294.95;
        21802320,294.88; 21802380,294.85; 21802440,294.92; 21802500,294.91;
        21802560,294.92; 21802620,294.88; 21802680,294.93; 21802740,294.97;
        21802800,294.95; 21802860,294.93; 21802920,294.91; 21802980,294.92;
        21803040,294.98; 21803100,295; 21803160,294.97; 21803220,295.01;
        21803280,294.97; 21803340,294.98; 21803400,294.98; 21803460,295.01;
        21803520,295.05; 21803580,295.01; 21803640,294.98; 21803700,294.96;
        21803760,294.93; 21803820,295; 21803880,294.91; 21803940,295; 21804000,
        295; 21804060,294.98; 21804120,295.04; 21804180,295.02; 21804240,295.05;
        21804300,295.03; 21804360,295.06; 21804420,295.07; 21804480,295.03;
        21804540,295.04; 21804600,295.03; 21804660,295.09; 21804720,295.07;
        21804780,295.03; 21804840,295.02; 21804900,295.07; 21804960,295.04;
        21805020,295.1; 21805080,295.1; 21805140,295.08; 21805200,295.1;
        21805260,295.11; 21805320,295.11; 21805380,295.11; 21805440,295.1;
        21805500,295.04; 21805560,295.13; 21805620,295.17; 21805680,295.17;
        21805740,295.19; 21805800,295.18; 21805860,295.17; 21805920,295.19;
        21805980,295.2; 21806040,295.24; 21806100,295.12; 21806160,295.19;
        21806220,295.3; 21806280,295.25; 21806340,295.16; 21806400,295.24;
        21806460,295.22; 21806520,295.3; 21806580,295.34; 21806640,295.3;
        21806700,295.21; 21806760,295.31; 21806820,295.21; 21806880,295.3;
        21806940,295.26; 21807000,295.29; 21807060,295.31; 21807120,295.27;
        21807180,295.29; 21807240,295.32; 21807300,295.38; 21807360,295.31;
        21807420,295.38; 21807480,295.34; 21807540,295.36; 21807600,295.39;
        21807660,295.3; 21807720,295.39; 21807780,295.42; 21807840,295.42;
        21807900,295.35; 21807960,295.36; 21808020,295.4; 21808080,295.38;
        21808140,295.42; 21808200,295.43; 21808260,295.4; 21808320,295.52;
        21808380,295.41; 21808440,295.49; 21808500,295.44; 21808560,295.49;
        21808620,295.45; 21808680,295.46; 21808740,295.48; 21808800,295.45;
        21808860,295.48; 21808920,295.55; 21808980,295.56; 21809040,295.51;
        21809100,295.55; 21809160,295.56; 21809220,295.53; 21809280,295.53;
        21809340,295.58; 21809400,295.64; 21809460,295.54; 21809520,295.6;
        21809580,295.58; 21809640,295.61; 21809700,295.52; 21809760,295.63;
        21809820,295.61; 21809880,295.55; 21809940,295.58; 21810000,295.62;
        21810060,295.64; 21810120,295.63; 21810180,295.65; 21810240,295.61;
        21810300,295.69; 21810360,295.72; 21810420,295.74; 21810480,295.71;
        21810540,295.71; 21810600,295.79; 21810660,295.77; 21810720,295.81;
        21810780,295.83; 21810840,295.81; 21810900,295.82; 21810960,295.8;
        21811020,295.76; 21811080,295.83; 21811140,295.81; 21811200,295.85;
        21811260,295.87; 21811320,295.84; 21811380,295.84; 21811440,295.87;
        21811500,295.83; 21811560,295.81; 21811620,295.91; 21811680,295.86;
        21811740,295.9; 21811800,295.86; 21811860,295.8; 21811920,295.85;
        21811980,295.82; 21812040,295.82; 21812100,295.86; 21812160,295.8;
        21812220,295.76; 21812280,295.83; 21812340,295.79; 21812400,295.78;
        21812460,295.81; 21812520,295.8; 21812580,295.8; 21812640,295.86;
        21812700,295.86; 21812760,295.8; 21812820,295.8; 21812880,295.79;
        21812940,295.84; 21813000,295.8; 21813060,295.76; 21813120,295.74;
        21813180,295.8; 21813240,295.81; 21813300,295.78; 21813360,295.75;
        21813420,295.75; 21813480,295.75; 21813540,295.76; 21813600,295.79;
        21813660,295.77; 21813720,295.74; 21813780,295.76; 21813840,295.78;
        21813900,295.73; 21813960,295.54; 21814020,295.58; 21814080,295.64;
        21814140,295.61; 21814200,295.57; 21814260,295.66; 21814320,295.62;
        21814380,295.65; 21814440,295.53; 21814500,295.55; 21814560,295.58;
        21814620,295.54; 21814680,295.6; 21814740,295.59; 21814800,295.52;
        21814860,295.57; 21814920,295.58; 21814980,295.6; 21815040,295.63;
        21815100,295.6; 21815160,295.67; 21815220,295.61; 21815280,295.63;
        21815340,295.66; 21815400,295.68; 21815460,295.72; 21815520,295.73;
        21815580,295.69; 21815640,295.71; 21815700,295.74; 21815760,295.65;
        21815820,295.71; 21815880,295.76; 21815940,295.68; 21816000,295.78;
        21816060,295.72; 21816120,295.71; 21816180,295.67; 21816240,295.72;
        21816300,295.7; 21816360,295.77; 21816420,295.73; 21816480,295.72;
        21816540,295.74; 21816600,295.76; 21816660,295.76; 21816720,295.76;
        21816780,295.72; 21816840,295.76; 21816900,295.69; 21816960,295.7;
        21817020,295.53; 21817080,295.57; 21817140,295.58; 21817200,295.61;
        21817260,295.63; 21817320,295.58; 21817380,295.61; 21817440,295.54;
        21817500,295.6; 21817560,295.64; 21817620,295.63; 21817680,295.65;
        21817740,295.56; 21817800,295.65; 21817860,295.66; 21817920,295.65;
        21817980,295.69; 21818040,295.68; 21818100,295.76; 21818160,295.66;
        21818220,295.68; 21818280,295.7; 21818340,295.62; 21818400,295.52;
        21818460,295.47; 21818520,295.54; 21818580,295.51; 21818640,295.53;
        21818700,295.61; 21818760,295.58; 21818820,295.51; 21818880,295.51;
        21818940,295.49; 21819000,295.56; 21819060,295.61; 21819120,295.58;
        21819180,295.47; 21819240,295.62; 21819300,295.68; 21819360,295.57;
        21819420,295.55; 21819480,295.55; 21819540,295.53; 21819600,295.54;
        21819660,295.55; 21819720,295.53; 21819780,295.59; 21819840,295.56;
        21819900,295.55; 21819960,295.58; 21820020,295.56; 21820080,295.61;
        21820140,295.62; 21820200,295.6; 21820260,295.54; 21820320,295.54;
        21820380,295.54; 21820440,295.51; 21820500,295.6; 21820560,295.48;
        21820620,295.43; 21820680,295.37; 21820740,295.35; 21820800,295.37;
        21820860,295.38; 21820920,295.37; 21820980,295.36; 21821040,295.36;
        21821100,295.31; 21821160,295.31; 21821220,295.32; 21821280,295.36;
        21821340,295.31; 21821400,295.26; 21821460,295.3; 21821520,295.26;
        21821580,295.29; 21821640,295.3; 21821700,295.3; 21821760,295.3;
        21821820,295.36; 21821880,295.37; 21821940,295.35; 21822000,295.35;
        21822060,295.27; 21822120,295.3; 21822180,295.31; 21822240,295.31;
        21822300,295.35; 21822360,295.3; 21822420,295.37; 21822480,295.28;
        21822540,295.31; 21822600,295.4; 21822660,295.37; 21822720,295.28;
        21822780,295.32; 21822840,295.27; 21822900,295.33; 21822960,295.3;
        21823020,295.36; 21823080,295.39; 21823140,295.38; 21823200,295.38;
        21823260,295.43; 21823320,295.4; 21823380,295.44; 21823440,295.42;
        21823500,295.46; 21823560,295.57; 21823620,295.53; 21823680,295.57;
        21823740,295.56; 21823800,295.63; 21823860,295.63; 21823920,295.71;
        21823980,295.73; 21824040,295.65; 21824100,295.7; 21824160,295.71;
        21824220,295.72; 21824280,295.67; 21824340,295.7; 21824400,295.75;
        21824460,295.63; 21824520,295.75; 21824580,295.75; 21824640,295.76;
        21824700,295.76; 21824760,295.83; 21824820,295.72; 21824880,295.79;
        21824940,295.75; 21825000,295.76; 21825060,295.72; 21825120,295.73;
        21825180,295.79; 21825240,295.75; 21825300,295.73; 21825360,295.76;
        21825420,295.72; 21825480,295.74; 21825540,295.8; 21825600,295.73;
        21825660,295.69; 21825720,295.74; 21825780,295.78; 21825840,295.78;
        21825900,295.74; 21825960,295.74; 21826020,295.76; 21826080,295.79;
        21826140,295.75; 21826200,295.8; 21826260,295.67; 21826320,295.71;
        21826380,295.78; 21826440,295.7; 21826500,295.75; 21826560,295.78;
        21826620,295.76; 21826680,295.66; 21826740,295.69; 21826800,295.71;
        21826860,295.7; 21826920,295.72; 21826980,295.67; 21827040,295.69;
        21827100,295.69; 21827160,295.66; 21827220,295.63; 21827280,295.62;
        21827340,295.7; 21827400,295.67; 21827460,295.6; 21827520,295.63;
        21827580,295.61; 21827640,295.63; 21827700,295.67; 21827760,295.59;
        21827820,295.64; 21827880,295.57; 21827940,295.61; 21828000,295.53;
        21828060,295.66; 21828120,295.64; 21828180,295.58; 21828240,295.56;
        21828300,295.62; 21828360,295.62; 21828420,295.68; 21828480,295.67;
        21828540,295.56; 21828600,295.6; 21828660,295.55; 21828720,295.55;
        21828780,295.62; 21828840,295.63; 21828900,295.58; 21828960,295.61;
        21829020,295.67; 21829080,295.62; 21829140,295.61; 21829200,295.63;
        21829260,295.62; 21829320,295.6; 21829380,295.62; 21829440,295.67;
        21829500,295.59; 21829560,295.61; 21829620,295.57; 21829680,295.64;
        21829740,295.54; 21829800,295.67; 21829860,295.62; 21829920,295.55;
        21829980,295.64; 21830040,295.57; 21830100,295.59; 21830160,295.56;
        21830220,295.61; 21830280,295.68; 21830340,295.59; 21830400,295.64;
        21830460,295.54; 21830520,295.62; 21830580,295.66; 21830640,295.72;
        21830700,295.69; 21830760,295.64; 21830820,295.7; 21830880,295.67;
        21830940,295.64; 21831000,295.73; 21831060,295.69; 21831120,295.63;
        21831180,295.71; 21831240,295.71; 21831300,295.72; 21831360,295.72;
        21831420,295.71; 21831480,295.79; 21831540,295.64; 21831600,295.69;
        21831660,295.77; 21831720,295.77; 21831780,295.76; 21831840,295.78;
        21831900,295.8; 21831960,295.78; 21832020,295.8; 21832080,295.81;
        21832140,295.81; 21832200,295.81; 21832260,295.8; 21832320,295.77;
        21832380,295.78; 21832440,295.82; 21832500,295.74; 21832560,295.82;
        21832620,295.82; 21832680,295.82; 21832740,295.76; 21832800,295.84;
        21832860,295.84; 21832920,295.75; 21832980,295.76; 21833040,295.81;
        21833100,295.87; 21833160,295.76; 21833220,295.73; 21833280,295.87;
        21833340,295.77; 21833400,295.7; 21833460,295.79; 21833520,295.83;
        21833580,295.76; 21833640,295.84; 21833700,295.77; 21833760,295.81;
        21833820,295.84; 21833880,295.82; 21833940,295.83; 21834000,295.85;
        21834060,295.81; 21834120,295.77; 21834180,295.81; 21834240,295.87;
        21834300,295.86; 21834360,295.84; 21834420,295.82; 21834480,295.92;
        21834540,295.88; 21834600,295.82; 21834660,295.92; 21834720,295.87;
        21834780,295.82; 21834840,295.94; 21834900,295.84; 21834960,295.84;
        21835020,295.76; 21835080,295.75; 21835140,295.74; 21835200,295.76;
        21835260,295.77; 21835320,295.75; 21835380,295.69; 21835440,295.76;
        21835500,295.73; 21835560,295.73; 21835620,295.78; 21835680,295.8;
        21835740,295.83; 21835800,295.75; 21835860,295.79; 21835920,295.79;
        21835980,295.79; 21836040,295.87; 21836100,295.93; 21836160,295.84;
        21836220,295.88; 21836280,295.91; 21836340,295.92; 21836400,295.89;
        21836460,295.96; 21836520,295.96; 21836580,295.96; 21836640,296;
        21836700,296; 21836760,296.02; 21836820,296.13; 21836880,296.13;
        21836940,296.09; 21837000,296.17; 21837060,296.16; 21837120,296.18;
        21837180,296.22; 21837240,296.13; 21837300,296.19; 21837360,296.18;
        21837420,296.17; 21837480,296.19; 21837540,296.17; 21837600,296.15;
        21837660,296.14; 21837720,296.17; 21837780,296.2; 21837840,296.13;
        21837900,296.2; 21837960,296.14; 21838020,296.12; 21838080,296.13;
        21838140,296.1; 21838200,296.05; 21838260,296; 21838320,296.07;
        21838380,296.01; 21838440,296; 21838500,296; 21838560,295.97; 21838620,
        295.91; 21838680,295.9; 21838740,295.9; 21838800,295.84; 21838860,
        295.86; 21838920,295.85; 21838980,295.81; 21839040,295.76; 21839100,
        295.79; 21839160,295.77; 21839220,295.71; 21839280,295.69; 21839340,
        295.74; 21839400,295.62; 21839460,295.71; 21839520,295.69; 21839580,
        295.67; 21839640,295.63; 21839700,295.71; 21839760,295.71; 21839820,
        295.68; 21839880,295.69; 21839940,295.73; 21840000,295.77; 21840060,
        295.76; 21840120,295.79; 21840180,295.75; 21840240,295.79; 21840300,
        295.75; 21840360,295.78; 21840420,295.73; 21840480,295.73; 21840540,
        295.76; 21840600,295.78; 21840660,295.78; 21840720,295.76; 21840780,
        295.71; 21840840,295.7; 21840900,295.78; 21840960,295.76; 21841020,
        295.81; 21841080,295.69; 21841140,295.76; 21841200,295.75; 21841260,
        295.78; 21841320,295.78; 21841380,295.73; 21841440,295.76; 21841500,
        295.73; 21841560,295.78; 21841620,295.81; 21841680,295.74; 21841740,
        295.8; 21841800,295.74; 21841860,295.76; 21841920,295.73; 21841980,
        295.74; 21842040,295.74; 21842100,295.67; 21842160,295.8; 21842220,
        295.73; 21842280,295.75; 21842340,295.73; 21842400,295.76; 21842460,
        295.75; 21842520,295.74; 21842580,295.69; 21842640,295.75; 21842700,
        295.69; 21842760,295.69; 21842820,295.73; 21842880,295.78; 21842940,
        295.71; 21843000,295.72; 21843060,295.74; 21843120,295.72; 21843180,
        295.7; 21843240,295.65; 21843300,295.67; 21843360,295.66; 21843420,
        295.6; 21843480,295.66; 21843540,295.6; 21843600,295.7; 21843660,295.63;
        21843720,295.6; 21843780,295.61; 21843840,295.63; 21843900,295.63;
        21843960,295.64; 21844020,295.64; 21844080,295.53; 21844140,295.56;
        21844200,295.55; 21844260,295.6; 21844320,295.6; 21844380,295.55;
        21844440,295.62; 21844500,295.6; 21844560,295.53; 21844620,295.66;
        21844680,295.5; 21844740,295.56; 21844800,295.51; 21844860,295.59;
        21844920,295.57; 21844980,295.56; 21845040,295.55; 21845100,295.52;
        21845160,295.53; 21845220,295.52; 21845280,295.49; 21845340,295.58;
        21845400,295.5; 21845460,295.45; 21845520,295.46; 21845580,295.51;
        21845640,295.48; 21845700,295.51; 21845760,295.42; 21845820,295.5;
        21845880,295.53; 21845940,295.51; 21846000,295.48; 21846060,295.41;
        21846120,295.46; 21846180,295.42; 21846240,295.46; 21846300,295.46;
        21846360,295.43; 21846420,295.4; 21846480,295.49; 21846540,295.4;
        21846600,295.44; 21846660,295.46; 21846720,295.45; 21846780,295.46;
        21846840,295.41; 21846900,295.45; 21846960,295.46; 21847020,295.41;
        21847080,295.42; 21847140,295.45; 21847200,295.43; 21847260,295.35;
        21847320,295.34; 21847380,295.41; 21847440,295.43; 21847500,295.39;
        21847560,295.39; 21847620,295.39; 21847680,295.33; 21847740,295.38;
        21847800,295.39; 21847860,295.43; 21847920,295.33; 21847980,295.38;
        21848040,295.35; 21848100,295.39; 21848160,295.33; 21848220,295.27;
        21848280,295.36; 21848340,295.32; 21848400,295.38; 21848460,295.37;
        21848520,295.33; 21848580,295.37; 21848640,295.33; 21848700,295.37;
        21848760,295.32; 21848820,295.3; 21848880,295.3; 21848940,295.32;
        21849000,295.23; 21849060,295.28; 21849120,295.25; 21849180,295.26;
        21849240,295.22; 21849300,295.23; 21849360,295.22; 21849420,295.16;
        21849480,295.15; 21849540,295.18; 21849600,295.11; 21849660,295.1;
        21849720,295.06; 21849780,295.06; 21849840,295.11; 21849900,295.08;
        21849960,295.05; 21850020,295.05; 21850080,295.03; 21850140,294.99;
        21850200,295.02; 21850260,294.98; 21850320,295.01; 21850380,295.03;
        21850440,295; 21850500,295; 21850560,294.95; 21850620,294.97; 21850680,
        295; 21850740,294.92; 21850800,294.98; 21850860,295; 21850920,294.9;
        21850980,294.97; 21851040,294.89; 21851100,294.93; 21851160,294.91;
        21851220,294.89; 21851280,294.87; 21851340,294.91; 21851400,294.97;
        21851460,294.88; 21851520,294.91; 21851580,294.99; 21851640,294.97;
        21851700,294.86; 21851760,294.87; 21851820,294.95; 21851880,294.89;
        21851940,294.88; 21852000,294.9; 21852060,294.85; 21852120,294.87;
        21852180,294.89; 21852240,294.89; 21852300,294.86; 21852360,294.91;
        21852420,294.82; 21852480,294.86; 21852540,294.85; 21852600,294.89;
        21852660,294.84; 21852720,294.89; 21852780,294.93; 21852840,294.88;
        21852900,294.83; 21852960,294.84; 21853020,294.88; 21853080,294.91;
        21853140,294.87; 21853200,294.86; 21853260,294.83; 21853320,294.91;
        21853380,294.86; 21853440,294.88; 21853500,294.84; 21853560,294.85;
        21853620,294.87; 21853680,294.86; 21853740,294.86; 21853800,294.87;
        21853860,294.81; 21853920,294.81; 21853980,294.79; 21854040,294.84;
        21854100,294.84; 21854160,294.9; 21854220,294.83; 21854280,294.89;
        21854340,294.81; 21854400,294.83; 21854460,294.84; 21854520,294.82;
        21854580,294.84; 21854640,294.86; 21854700,294.88; 21854760,294.84;
        21854820,294.84; 21854880,294.86; 21854940,294.9; 21855000,294.82;
        21855060,294.88; 21855120,294.89; 21855180,294.84; 21855240,294.83;
        21855300,294.94; 21855360,294.8; 21855420,294.76; 21855480,294.81;
        21855540,294.82; 21855600,294.85; 21855660,294.83; 21855720,294.78;
        21855780,294.85; 21855840,294.8; 21855900,294.86; 21855960,294.82;
        21856020,294.82; 21856080,294.84; 21856140,294.79; 21856200,294.84;
        21856260,294.79; 21856320,294.8; 21856380,294.75; 21856440,294.84;
        21856500,294.81; 21856560,294.78; 21856620,294.8; 21856680,294.8;
        21856740,294.81; 21856800,294.8; 21856860,294.82; 21856920,294.8;
        21856980,294.83; 21857040,294.81; 21857100,294.78; 21857160,294.79;
        21857220,294.72; 21857280,294.8; 21857340,294.81; 21857400,294.8;
        21857460,294.77; 21857520,294.8; 21857580,294.82; 21857640,294.79;
        21857700,294.79; 21857760,294.8; 21857820,294.78; 21857880,294.76;
        21857940,294.78; 21858000,294.77; 21858060,294.8; 21858120,294.78;
        21858180,294.83; 21858240,294.82; 21858300,294.79; 21858360,294.82;
        21858420,294.78; 21858480,294.78; 21858540,294.82; 21858600,294.81;
        21858660,294.71; 21858720,294.74; 21858780,294.77; 21858840,294.76;
        21858900,294.78; 21858960,294.76; 21859020,294.75; 21859080,294.73;
        21859140,294.78],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{78,28},{98,48}})));
  Buildings.Fluid.Movers.FlowControlled_m_flow supFloFan(
    redeclare package Medium = MediumAir,
    addPowerToMedium=false,
    m_flow_nominal=m_flow_nominal)
    annotation (Placement(transformation(extent={{100,-46},{120,-26}})));
  Buildings.Fluid.Sources.Boundary_pT sin(
    redeclare package Medium = MediumAir,
    use_T_in=false,
    nPorts=1) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={164,-36})));
  Modelica.Blocks.Sources.CombiTimeTable supFlo(
    tableOnFile=false,
    table=[21600000,255.81; 21600060,255.71; 21600120,257.03; 21600180,259.37;
        21600240,257.59; 21600300,256.3; 21600360,255.75; 21600420,259.44;
        21600480,257.55; 21600540,257.14; 21600600,257.64; 21600660,257.03;
        21600720,258.23; 21600780,260.1; 21600840,258.27; 21600900,257.04;
        21600960,255.81; 21601020,257.03; 21601080,258.76; 21601140,256.41;
        21601200,257.03; 21601260,257.64; 21601320,255.91; 21601380,257.69;
        21601440,256.99; 21601500,255.1; 21601560,258.26; 21601620,258.14;
        21601680,257.5; 21601740,257.58; 21601800,259.5; 21601860,255.75;
        21601920,259.42; 21601980,254.59; 21602040,258.24; 21602100,258.16;
        21602160,256.36; 21602220,256.91; 21602280,256.36; 21602340,256.99;
        21602400,254.55; 21602460,256.5; 21602520,255.18; 21602580,256.38;
        21602640,255.18; 21602700,257.06; 21602760,257.02; 21602820,253.95;
        21602880,255.81; 21602940,257.5; 21603000,255.12; 21603060,255.81;
        21603120,255.75; 21603180,253.35; 21603240,258.26; 21603300,256.23;
        21603360,258.16; 21603420,255.73; 21603480,256.9; 21603540,257.6;
        21603600,256.41; 21603660,255.82; 21603720,173.48; 21603780,227.17;
        21603840,226.57; 21603900,224.67; 21603960,224.08; 21604020,226.57;
        21604080,226.48; 21604140,221.02; 21604200,224.85; 21604260,224.65;
        21604320,225.3; 21604380,225.28; 21604440,225.33; 21604500,225.98;
        21604560,225.91; 21604620,226.61; 21604680,226.62; 21604740,226.46;
        21604800,227.17; 21604860,226.63; 21604920,226.52; 21604980,228.35;
        21605040,226.47; 21605100,227.67; 21605160,227.8; 21605220,225.16;
        21605280,227.7; 21605340,228.35; 21605400,226.5; 21605460,225.24;
        21605520,225.35; 21605580,225.37; 21605640,228.4; 21605700,226.61;
        21605760,226.51; 21605820,225.97; 21605880,224.08; 21605940,225.26;
        21606000,225.88; 21606060,225.15; 21606120,224.11; 21606180,225.34;
        21606240,226.67; 21606300,224.81; 21606360,226.52; 21606420,225.29;
        21606480,227.13; 21606540,226.48; 21606600,227.7; 21606660,226.54;
        21606720,225.97; 21606780,225.97; 21606840,227.76; 21606900,227.16;
        21606960,225.98; 21607020,225.8; 21607080,227.16; 21607140,227.13;
        21607200,225.37; 21607260,225.94; 21607320,226.51; 21607380,227.81;
        21607440,223.58; 21607500,226.56; 21607560,223.61; 21607620,227.09;
        21607680,226.53; 21607740,226.62; 21607800,225.91; 21607860,224.72;
        21607920,224.65; 21607980,226.56; 21608040,227.07; 21608100,225.86;
        21608160,225.31; 21608220,226.54; 21608280,225.42; 21608340,227.06;
        21608400,227.19; 21608460,224.8; 21608520,227.18; 21608580,225.95;
        21608640,227.73; 21608700,227.81; 21608760,227.82; 21608820,226.01;
        21608880,226.45; 21608940,227.01; 21609000,225.38; 21609060,224.18;
        21609120,226.51; 21609180,224.7; 21609240,226.5; 21609300,224.01;
        21609360,225.35; 21609420,226.56; 21609480,223.85; 21609540,225.27;
        21609600,225.25; 21609660,226; 21609720,224.71; 21609780,228.39;
        21609840,232.05; 21609900,232.56; 21609960,230.71; 21610020,231.41;
        21610080,233.28; 21610140,232.63; 21610200,233.75; 21610260,232.65;
        21610320,232.06; 21610380,233.27; 21610440,231.92; 21610500,234.45;
        21610560,232.64; 21610620,230.83; 21610680,232.56; 21610740,232.49;
        21610800,231.42; 21610860,232.05; 21610920,231.97; 21610980,232.65;
        21611040,230.77; 21611100,234.42; 21611160,232.5; 21611220,232.03;
        21611280,232.54; 21611340,231.38; 21611400,231.99; 21611460,229.56;
        21611520,232.02; 21611580,232.61; 21611640,232.11; 21611700,232.54;
        21611760,232.59; 21611820,231.99; 21611880,232.58; 21611940,233.21;
        21612000,231.39; 21612060,232.65; 21612120,231.99; 21612180,231.38;
        21612240,232.64; 21612300,232.06; 21612360,230.83; 21612420,233.23;
        21612480,233.85; 21612540,231.39; 21612600,232.65; 21612660,232.57;
        21612720,231.4; 21612780,233.29; 21612840,230.79; 21612900,233.77;
        21612960,229.55; 21613020,232; 21613080,231.43; 21613140,232.64;
        21613200,230.18; 21613260,225.35; 21613320,230.26; 21613380,231.38;
        21613440,228.9; 21613500,228.99; 21613560,228.55; 21613620,228.32;
        21613680,229.51; 21613740,227.13; 21613800,226.58; 21613860,226.54;
        21613920,226.57; 21613980,227.16; 21614040,228.36; 21614100,227.72;
        21614160,228.94; 21614220,230.27; 21614280,230.25; 21614340,227.81;
        21614400,229.57; 21614460,231.93; 21614520,229.64; 21614580,231.35;
        21614640,230.23; 21614700,231.34; 21614760,231.98; 21614820,231.4;
        21614880,235.07; 21614940,231.46; 21615000,231.54; 21615060,232.01;
        21615120,230.79; 21615180,233.21; 21615240,232.57; 21615300,231.49;
        21615360,231.44; 21615420,233.21; 21615480,233.89; 21615540,232.59;
        21615600,233.84; 21615660,232.03; 21615720,234.37; 21615780,233.22;
        21615840,235.57; 21615900,235.07; 21615960,235.07; 21616020,232.68;
        21616080,233.8; 21616140,233.22; 21616200,233.19; 21616260,233.78;
        21616320,233.83; 21616380,236.27; 21616440,232.55; 21616500,234.49;
        21616560,231.33; 21616620,232.65; 21616680,233.77; 21616740,234.41;
        21616800,233.19; 21616860,232.06; 21616920,231.45; 21616980,230.75;
        21617040,231.37; 21617100,233.15; 21617160,232.01; 21617220,232.57;
        21617280,231.49; 21617340,232.53; 21617400,232.57; 21617460,233.11;
        21617520,231.93; 21617580,232.72; 21617640,230.79; 21617700,231.42;
        21617760,231.36; 21617820,232.58; 21617880,232.65; 21617940,232.04;
        21618000,232.58; 21618060,232.11; 21618120,230.78; 21618180,230.2;
        21618240,230.22; 21618300,234.49; 21618360,232.03; 21618420,230.71;
        21618480,231.99; 21618540,233.79; 21618600,232.58; 21618660,230.82;
        21618720,232.05; 21618780,233.27; 21618840,231.97; 21618900,232.53;
        21618960,233.23; 21619020,232.57; 21619080,233.19; 21619140,230.82;
        21619200,232.08; 21619260,232.03; 21619320,231.46; 21619380,234.5;
        21619440,230.75; 21619500,233.27; 21619560,232.55; 21619620,231.51;
        21619680,234.48; 21619740,233.86; 21619800,231.99; 21619860,233.32;
        21619920,233.8; 21619980,230.83; 21620040,232.56; 21620100,230.82;
        21620160,232.65; 21620220,230.79; 21620280,232.66; 21620340,230.71;
        21620400,233.21; 21620460,234.41; 21620520,233.27; 21620580,230.79;
        21620640,230.25; 21620700,235.74; 21620760,236.32; 21620820,232.04;
        21620880,235.71; 21620940,236.84; 21621000,233.32; 21621060,233.77;
        21621120,232.6; 21621180,236.38; 21621240,236.9; 21621300,231.42;
        21621360,232.08; 21621420,235.7; 21621480,231.99; 21621540,234.46;
        21621600,233.85; 21621660,233.81; 21621720,233.77; 21621780,234.43;
        21621840,232.09; 21621900,233.19; 21621960,232.63; 21622020,232.61;
        21622080,232.62; 21622140,234.45; 21622200,231.39; 21622260,231.41;
        21622320,232.59; 21622380,233.92; 21622440,231.41; 21622500,233.91;
        21622560,231.41; 21622620,233.82; 21622680,230.82; 21622740,230.7;
        21622800,233.86; 21622860,231.96; 21622920,230.83; 21622980,232.57;
        21623040,231.39; 21623100,233.19; 21623160,232.06; 21623220,232.57;
        21623280,232.04; 21623340,231.96; 21623400,232.57; 21623460,230.24;
        21623520,231.49; 21623580,230.81; 21623640,228.98; 21623700,231.98;
        21623760,231.43; 21623820,232.59; 21623880,229.59; 21623940,229.51;
        21624000,231.76; 21624060,232.61; 21624120,231.32; 21624180,230.82;
        21624240,230.23; 21624300,232.64; 21624360,231.37; 21624420,231.37;
        21624480,230.78; 21624540,231.32; 21624600,230.73; 21624660,232.65;
        21624720,230.83; 21624780,232.59; 21624840,230.79; 21624900,232.58;
        21624960,231.43; 21625020,232.04; 21625080,231.45; 21625140,231.38;
        21625200,230.16; 21625260,230.81; 21625320,231.43; 21625380,231.42;
        21625440,231.41; 21625500,230.79; 21625560,230.81; 21625620,230.79;
        21625680,232.64; 21625740,232.7; 21625800,234.38; 21625860,232.02;
        21625920,232.04; 21625980,231.34; 21626040,230.76; 21626100,230.85;
        21626160,232; 21626220,231.93; 21626280,230.72; 21626340,230.16;
        21626400,230.7; 21626460,231.44; 21626520,231.42; 21626580,230.83;
        21626640,231.34; 21626700,230.81; 21626760,230.18; 21626820,231.45;
        21626880,230.13; 21626940,230.16; 21627000,227.04; 21627060,227.73;
        21627120,231.42; 21627180,231.31; 21627240,231.48; 21627300,231.43;
        21627360,230.21; 21627420,230.79; 21627480,229.63; 21627540,230.9;
        21627600,230.76; 21627660,232.06; 21627720,228.94; 21627780,230.75;
        21627840,232.07; 21627900,232.67; 21627960,229.57; 21628020,228.96;
        21628080,230.78; 21628140,229.62; 21628200,230.75; 21628260,230.18;
        21628320,231.94; 21628380,230.8; 21628440,231.33; 21628500,230.79;
        21628560,232.05; 21628620,231.97; 21628680,229.62; 21628740,231.98;
        21628800,230.08; 21628860,232.05; 21628920,229.02; 21628980,230.63;
        21629040,230.28; 21629100,231.48; 21629160,230.22; 21629220,228.9;
        21629280,230.83; 21629340,230.83; 21629400,231.38; 21629460,228.92;
        21629520,229.55; 21629580,230.76; 21629640,230.84; 21629700,230.76;
        21629760,232; 21629820,229.57; 21629880,231.99; 21629940,228.35;
        21630000,231.96; 21630060,231.38; 21630120,230.2; 21630180,237.57;
        21630240,231.42; 21630300,226.46; 21630360,223.51; 21630420,222.87;
        21630480,227.17; 21630540,225.97; 21630600,226.52; 21630660,228.31;
        21630720,222.81; 21630780,223.54; 21630840,222.32; 21630900,223.42;
        21630960,222.81; 21631020,221.58; 21631080,221.64; 21631140,221.06;
        21631200,221.15; 21631260,221.63; 21631320,221.07; 21631380,221.02;
        21631440,222.89; 21631500,224.67; 21631560,216.83; 21631620,226.5;
        21631680,229.67; 21631740,228.97; 21631800,227.71; 21631860,225.82;
        21631920,229; 21631980,227.76; 21632040,222.92; 21632100,225.98;
        21632160,227.16; 21632220,226.48; 21632280,225.23; 21632340,225.92;
        21632400,224.68; 21632460,226.46; 21632520,222.22; 21632580,226.42;
        21632640,223.46; 21632700,223.98; 21632760,223.58; 21632820,226.53;
        21632880,226.46; 21632940,223.45; 21633000,227.06; 21633060,226.54;
        21633120,227.09; 21633180,227.17; 21633240,225.99; 21633300,224.74;
        21633360,226.65; 21633420,227.1; 21633480,224.77; 21633540,225.34;
        21633600,225.31; 21633660,222.86; 21633720,225.31; 21633780,224.19;
        21633840,224.85; 21633900,222.92; 21633960,224.14; 21634020,224.67;
        21634080,224.07; 21634140,222.15; 21634200,224.12; 21634260,224.59;
        21634320,226.43; 21634380,225.35; 21634440,224.57; 21634500,227.12;
        21634560,225.91; 21634620,224.72; 21634680,228.36; 21634740,227.21;
        21634800,227.23; 21634860,226.5; 21634920,227.05; 21634980,228.93;
        21635040,228.96; 21635100,226.5; 21635160,229.55; 21635220,228.39;
        21635280,230.2; 21635340,230.2; 21635400,228.9; 21635460,227.71;
        21635520,227.77; 21635580,227.17; 21635640,227.8; 21635700,228.29;
        21635760,227.09; 21635820,230.82; 21635880,235.03; 21635940,243.06;
        21636000,250.32; 21636060,257.04; 21636120,265.48; 21636180,269.78;
        21636240,277.12; 21636300,275.84; 21636360,302.69; 21636420,287.43;
        21636480,290.46; 21636540,347.75; 21636600,323.41; 21636660,322.69;
        21636720,325.87; 21636780,363.56; 21636840,352.6; 21636900,359.29;
        21636960,389.83; 21637020,386.7; 21637080,386.81; 21637140,473.03;
        21637200,409.87; 21637260,422.13; 21637320,478.21; 21637380,430.03;
        21637440,456.17; 21637500,451.4; 21637560,445.88; 21637620,444.57;
        21637680,453.2; 21637740,525.58; 21637800,474.52; 21637860,487.24;
        21637920,550.01; 21637980,487.93; 21638040,515.89; 21638100,562.1;
        21638160,446.51; 21638220,509.17; 21638280,501.89; 21638340,546.32;
        21638400,521.44; 21638460,532.43; 21638520,538.96; 21638580,544.47;
        21638640,551.28; 21638700,559.1; 21638760,545.08; 21638820,560.42;
        21638880,568.49; 21638940,525.68; 21639000,575.59; 21639060,564.06;
        21639120,526.92; 21639180,578.67; 21639240,568.99; 21639300,559.74;
        21639360,554.97; 21639420,555.52; 21639480,560.93; 21639540,560.99;
        21639600,570.8; 21639660,571.32; 21639720,533.68; 21639780,581.67;
        21639840,547.71; 21639900,539.77; 21639960,568.32; 21640020,572.58;
        21640080,529.96; 21640140,565.78; 21640200,559.1; 21640260,568.35;
        21640320,555.5; 21640380,529.94; 21640440,549.46; 21640500,517.07;
        21640560,569.57; 21640620,525.67; 21640680,512.91; 21640740,542.7;
        21640800,512.93; 21640860,492.74; 21640920,539.65; 21640980,514.06;
        21641040,476.24; 21641100,517.11; 21641160,504.89; 21641220,500.02;
        21641280,506.77; 21641340,510.53; 21641400,492.76; 21641460,475.72;
        21641520,498.91; 21641580,487.2; 21641640,583.62; 21641700,481.14;
        21641760,512.92; 21641820,465.36; 21641880,508.58; 21641940,498.35;
        21642000,505.95; 21642060,481.83; 21642120,496.32; 21642180,494.63;
        21642240,518.39; 21642300,500.2; 21642360,514.05; 21642420,581.74;
        21642480,504.46; 21642540,540.39; 21642600,521.45; 21642660,525.13;
        21642720,526.82; 21642780,523.89; 21642840,537.32; 21642900,542.78;
        21642960,551.81; 21643020,501.95; 21643080,550; 21643140,531.1;
        21643200,498.28; 21643260,521.33; 21643320,535.4; 21643380,600.04;
        21643440,510.96; 21643500,546.39; 21643560,506.79; 21643620,546.32;
        21643680,529.34; 21643740,536.61; 21643800,515.91; 21643860,525.02;
        21643920,520.86; 21643980,612.78; 21644040,509.8; 21644100,543.86;
        21644160,496.44; 21644220,545.1; 21644280,524.46; 21644340,510.46;
        21644400,519.04; 21644460,525.12; 21644520,518.84; 21644580,564.62;
        21644640,504.32; 21644700,526.84; 21644760,495.8; 21644820,541.59;
        21644880,522.66; 21644940,500.01; 21645000,512.93; 21645060,523.28;
        21645120,495.79; 21645180,501.88; 21645240,512.32; 21645300,497.6;
        21645360,530.71; 21645420,519.54; 21645480,536.09; 21645540,472.03;
        21645600,516.55; 21645660,520.78; 21645720,566.56; 21645780,492.72;
        21645840,537.28; 21645900,499.76; 21645960,531.62; 21646020,518.97;
        21646080,523.83; 21646140,503.66; 21646200,522.69; 21646260,520.71;
        21646320,592.12; 21646380,503.76; 21646440,535.42; 21646500,495.73;
        21646560,531.83; 21646620,534.28; 21646680,523.29; 21646740,513.51;
        21646800,528.71; 21646860,519.01; 21646920,610.34; 21646980,497.04;
        21647040,541.46; 21647100,489.17; 21647160,538.4; 21647220,521.92;
        21647280,493.36; 21647340,520.81; 21647400,519.58; 21647460,573.19;
        21647520,514.06; 21647580,517.15; 21647640,526.82; 21647700,514.71;
        21647760,525.67; 21647820,528.8; 21647880,492.71; 21647940,535.38;
        21648000,529.29; 21648060,500.04; 21648120,507.91; 21648180,506.15;
        21648240,561; 21648300,492.13; 21648360,523.3; 21648420,530.57;
        21648480,504.93; 21648540,520.25; 21648600,507.37; 21648660,479.29;
        21648720,507.96; 21648780,495.75; 21648840,501.4; 21648900,489.11;
        21648960,513.47; 21649020,482.48; 21649080,513.6; 21649140,514.06;
        21649200,515.83; 21649260,494; 21649320,503.65; 21649380,501.27;
        21649440,570.16; 21649500,493.28; 21649560,523.88; 21649620,486.65;
        21649680,512.3; 21649740,515.95; 21649800,516.1; 21649860,496.45;
        21649920,502.53; 21649980,495.19; 21650040,522.57; 21650100,506.04;
        21650160,518.88; 21650220,482.34; 21650280,523.88; 21650340,511.67;
        21650400,556.72; 21650460,518.4; 21650520,488.51; 21650580,511.04;
        21650640,524.46; 21650700,512.75; 21650760,513.65; 21650820,506.77;
        21650880,522.7; 21650940,517.19; 21651000,494.59; 21651060,506.74;
        21651120,503.16; 21651180,596.97; 21651240,487.87; 21651300,528.12;
        21651360,486.72; 21651420,527.01; 21651480,512.92; 21651540,574.98;
        21651600,472.04; 21651660,531.65; 21651720,494.66; 21651780,528.68;
        21651840,522.06; 21651900,512.85; 21651960,498.26; 21652020,520.18;
        21652080,514.63; 21652140,478.07; 21652200,513.4; 21652260,514.7;
        21652320,486.11; 21652380,495.19; 21652440,496.47; 21652500,494.02;
        21652560,484.8; 21652620,522.55; 21652680,509.86; 21652740,502.49;
        21652800,508.53; 21652860,508.63; 21652920,495.88; 21652980,492.72;
        21653040,486.7; 21653100,570.75; 21653160,492.14; 21653220,537.91;
        21653280,491.57; 21653340,521.4; 21653400,523.26; 21653460,568.23;
        21653520,504.42; 21653580,537.83; 21653640,516.55; 21653700,523.83;
        21653760,543.32; 21653820,523.82; 21653880,498.91; 21653940,531.19;
        21654000,518.4; 21654060,524.51; 21654120,620.75; 21654180,501.95;
        21654240,514.63; 21654300,546.31; 21654360,534.76; 21654420,533.05;
        21654480,525.55; 21654540,532.35; 21654600,537.18; 21654660,628.68;
        21654720,508.54; 21654780,555.48; 21654840,504.38; 21654900,550.59;
        21654960,537.25; 21655020,510.46; 21655080,540.29; 21655140,540.27;
        21655200,545.15; 21655260,532.94; 21655320,530.61; 21655380,550.98;
        21655440,508.65; 21655500,553.73; 21655560,539.66; 21655620,514.68;
        21655680,538.53; 21655740,543.33; 21655800,602.34; 21655860,500.74;
        21655920,554.88; 21655980,537.24; 21656040,529.83; 21656100,553.07;
        21656160,528.81; 21656220,503.65; 21656280,543.28; 21656340,537.94;
        21656400,498.89; 21656460,527.42; 21656520,526.34; 21656580,591.43;
        21656640,506.25; 21656700,537.88; 21656760,540.94; 21656820,501.96;
        21656880,545.76; 21656940,537.18; 21657000,493.4; 21657060,523.29;
        21657120,525.61; 21657180,613.39; 21657240,497.69; 21657300,546.32;
        21657360,503.75; 21657420,540.23; 21657480,536.68; 21657540,536.57;
        21657600,521.99; 21657660,527.51; 21657720,521.36; 21657780,602.52;
        21657840,504.39; 21657900,521.99; 21657960,477.64; 21658020,515.29;
        21658080,493.91; 21658140,504.92; 21658200,483.65; 21658260,477.46;
        21658320,476.92; 21658380,441.61; 21658440,462.95; 21658500,442.12;
        21658560,416.5; 21658620,425.02; 21658680,414.65; 21658740,428.72;
        21658800,409.9; 21658860,415.41; 21658920,416; 21658980,383.76;
        21659040,412.38; 21659100,404.35; 21659160,381.26; 21659220,416.07;
        21659280,397.13; 21659340,403.23; 21659400,397.19; 21659460,426.35;
        21659520,403.19; 21659580,378.23; 21659640,437.88; 21659700,397.8;
        21659760,381.88; 21659820,415.94; 21659880,413.56; 21659940,384.83;
        21660000,394.04; 21660060,394.66; 21660120,400.13; 21660180,424.55;
        21660240,398.32; 21660300,423.31; 21660360,384.34; 21660420,409.24;
        21660480,406.84; 21660540,491.57; 21660600,403.22; 21660660,430.59;
        21660720,401.99; 21660780,428.86; 21660840,423.91; 21660900,430.63;
        21660960,453.13; 21661020,419.1; 21661080,431.15; 21661140,411.17;
        21661200,450.82; 21661260,430.02; 21661320,395.33; 21661380,435.61;
        21661440,433.06; 21661500,442.14; 21661560,416.6; 21661620,431.74;
        21661680,438.48; 21661740,446.75; 21661800,437.89; 21661860,416.55;
        21661920,405.54; 21661980,436.02; 21662040,428.18; 21662100,483;
        21662160,409.88; 21662220,448.23; 21662280,400.2; 21662340,461.14;
        21662400,426.34; 21662460,406.9; 21662520,444.6; 21662580,435.49;
        21662640,493.39; 21662700,428.8; 21662760,454.93; 21662820,459.23;
        21662880,442.86; 21662940,453.76; 21663000,427.05; 21663060,430.62;
        21663120,443.32; 21663180,424.53; 21663240,397.68; 21663300,442.15;
        21663360,422.72; 21663420,488.54; 21663480,410.45; 21663540,430.69;
        21663600,451.89; 21663660,451.36; 21663720,433; 21663780,433.09;
        21663840,439.14; 21663900,442.12; 21663960,434.94; 21664020,522.54;
        21664080,425.75; 21664140,446.48; 21664200,425.19; 21664260,455.04;
        21664320,424.55; 21664380,409.85; 21664440,442.12; 21664500,437.36;
        21664560,434.41; 21664620,418.44; 21664680,427.52; 21664740,431.19;
        21664800,514.67; 21664860,428.83; 21664920,400.68; 21664980,423.89;
        21665040,443.42; 21665100,426.32; 21665160,422.66; 21665220,424.54;
        21665280,438.6; 21665340,412.36; 21665400,367.25; 21665460,428.74;
        21665520,403.78; 21665580,363.49; 21665640,402.61; 21665700,390.97;
        21665760,367.8; 21665820,358.64; 21665880,374.52; 21665940,355.05;
        21666000,323.87; 21666060,354.41; 21666120,347.73; 21666180,303.87;
        21666240,327.68; 21666300,324; 21666360,387.98; 21666420,335.54;
        21666480,325.74; 21666540,323.99; 21666600,308.82; 21666660,319.6;
        21666720,311.82; 21666780,285; 21666840,309.4; 21666900,302.64;
        21666960,270.93; 21667020,300.24; 21667080,294.14; 21667140,277.63;
        21667200,284.31; 21667260,279.45; 21667320,324.53; 21667380,290.54;
        21667440,280.09; 21667500,280.06; 21667560,266.16; 21667620,282.55;
        21667680,273.47; 21667740,264.89; 21667800,273.38; 21667860,268.56;
        21667920,269.77; 21667980,268.46; 21668040,267.9; 21668100,269.22;
        21668160,268.62; 21668220,266.1; 21668280,268.52; 21668340,269.85;
        21668400,268.55; 21668460,263.65; 21668520,264.26; 21668580,264.17;
        21668640,263.02; 21668700,260.57; 21668760,266.13; 21668820,270.42;
        21668880,265.99; 21668940,264.79; 21669000,264.25; 21669060,263.64;
        21669120,255.2; 21669180,255.73; 21669240,256.98; 21669300,256.38;
        21669360,255.77; 21669420,252.04; 21669480,250.8; 21669540,252.81;
        21669600,245.97; 21669660,251.45; 21669720,246.53; 21669780,248.4;
        21669840,241.77; 21669900,244.18; 21669960,236.83; 21670020,238.77;
        21670080,238.12; 21670140,236.89; 21670200,231.98; 21670260,230.11;
        21670320,235.05; 21670380,241.17; 21670440,238.79; 21670500,236.26;
        21670560,235.76; 21670620,236.81; 21670680,233.84; 21670740,229.49;
        21670800,235.64; 21670860,231.36; 21670920,231.38; 21670980,232.52;
        21671040,232.59; 21671100,231.98; 21671160,232.04; 21671220,232.66;
        21671280,231.89; 21671340,233.81; 21671400,233.14; 21671460,233.84;
        21671520,227.81; 21671580,229.56; 21671640,233.79; 21671700,230.19;
        21671760,231.33; 21671820,232.05; 21671880,232.64; 21671940,233.29;
        21672000,232.11; 21672060,231.31; 21672120,231.89; 21672180,230.73;
        21672240,231.93; 21672300,233.15; 21672360,232.11; 21672420,231.96;
        21672480,230.72; 21672540,232.49; 21672600,233.9; 21672660,231.98;
        21672720,231.41; 21672780,233.21; 21672840,233.21; 21672900,231.98;
        21672960,232.47; 21673020,233.76; 21673080,232.64; 21673140,231.48;
        21673200,233.24; 21673260,232.72; 21673320,230.13; 21673380,231.44;
        21673440,233.85; 21673500,232.64; 21673560,231.93; 21673620,235.65;
        21673680,233.25; 21673740,230.74; 21673800,233.81; 21673860,235.05;
        21673920,231.9; 21673980,233.22; 21674040,230.78; 21674100,231.99;
        21674160,234.39; 21674220,233.78; 21674280,235.05; 21674340,237.44;
        21674400,234.45; 21674460,235.64; 21674520,237.99; 21674580,239.95;
        21674640,238.73; 21674700,237.44; 21674760,240.49; 21674820,241.7;
        21674880,244.18; 21674940,243.55; 21675000,241.72; 21675060,241.12;
        21675120,245.27; 21675180,245.41; 21675240,245.95; 21675300,246;
        21675360,244.76; 21675420,244.09; 21675480,243.42; 21675540,246.63;
        21675600,248.42; 21675660,247.9; 21675720,247.81; 21675780,249.06;
        21675840,247.81; 21675900,247.9; 21675960,252.71; 21676020,250.27;
        21676080,244.74; 21676140,249.02; 21676200,250.82; 21676260,246.64;
        21676320,249.06; 21676380,249.09; 21676440,248.44; 21676500,248.49;
        21676560,248.51; 21676620,244.17; 21676680,244.15; 21676740,241.62;
        21676800,245.27; 21676860,243.44; 21676920,239.86; 21676980,242.31;
        21677040,242.99; 21677100,242.35; 21677160,240.43; 21677220,237.49;
        21677280,238; 21677340,234.98; 21677400,233.19; 21677460,234.32;
        21677520,228.88; 21677580,230.16; 21677640,234.31; 21677700,230.57;
        21677760,233.15; 21677820,231.95; 21677880,232.61; 21677940,233.66;
        21678000,226.54; 21678060,233.86; 21678120,228.24; 21678180,230.75;
        21678240,233.76; 21678300,235.67; 21678360,227.76; 21678420,232.56;
        21678480,233.09; 21678540,227.75; 21678600,231.97; 21678660,232.61;
        21678720,228.87; 21678780,230.81; 21678840,232.05; 21678900,233.74;
        21678960,230.13; 21679020,231.41; 21679080,230.82; 21679140,231.39;
        21679200,230.72; 21679260,231.87; 21679320,230.76; 21679380,230.71;
        21679440,229.46; 21679500,231.98; 21679560,230.78; 21679620,230.14;
        21679680,228.33; 21679740,230.25; 21679800,231.37; 21679860,231.36;
        21679920,230.79; 21679980,231.96; 21680040,229.56; 21680100,232.02;
        21680160,227.72; 21680220,228.32; 21680280,230.75; 21680340,228.98;
        21680400,226.5; 21680460,230.74; 21680520,230.13; 21680580,229.48;
        21680640,230.16; 21680700,232.04; 21680760,229.54; 21680820,230.22;
        21680880,230.78; 21680940,228.28; 21681000,229.46; 21681060,230.82;
        21681120,230.08; 21681180,230.78; 21681240,228.96; 21681300,230.83;
        21681360,230.16; 21681420,229.48; 21681480,230.16; 21681540,228.88;
        21681600,228.36; 21681660,230.15; 21681720,230.16; 21681780,231.34;
        21681840,230.76; 21681900,230.12; 21681960,228.95; 21682020,229.54;
        21682080,229.58; 21682140,231.92; 21682200,230.16; 21682260,230.18;
        21682320,230.1; 21682380,228.27; 21682440,232.58; 21682500,229.61;
        21682560,229.49; 21682620,230.78; 21682680,230.79; 21682740,230.13;
        21682800,229.72; 21682860,229.5; 21682920,230.69; 21682980,228.99;
        21683040,228.35; 21683100,230.09; 21683160,230.13; 21683220,231.95;
        21683280,229.49; 21683340,231.99; 21683400,230.68; 21683460,231.45;
        21683520,231.28; 21683580,231.27; 21683640,231.33; 21683700,231.91;
        21683760,231.98; 21683820,231.97; 21683880,231.91; 21683940,233.28;
        21684000,233.81; 21684060,231.47; 21684120,230.79; 21684180,231.99;
        21684240,231.93; 21684300,230.78; 21684360,231.91; 21684420,230.75;
        21684480,230.85; 21684540,233.15; 21684600,230.71; 21684660,231.46;
        21684720,232.57; 21684780,232.64; 21684840,230.77; 21684900,233.19;
        21684960,232.52; 21685020,230.79; 21685080,232.64; 21685140,228.94;
        21685200,231.35; 21685260,231.28; 21685320,233.21; 21685380,232;
        21685440,232.03; 21685500,232.65; 21685560,231.99; 21685620,232.61;
        21685680,231.91; 21685740,233.21; 21685800,231.31; 21685860,232.52;
        21685920,231.31; 21685980,228.3; 21686040,228.91; 21686100,232.03;
        21686160,232.56; 21686220,230.71; 21686280,230.76; 21686340,231.34;
        21686400,233.21; 21686460,232.56; 21686520,232.53; 21686580,231.43;
        21686640,231.88; 21686700,233.9; 21686760,231.97; 21686820,231.94;
        21686880,230.17; 21686940,232.66; 21687000,231.99; 21687060,232.02;
        21687120,231.32; 21687180,231.97; 21687240,229.5; 21687300,231.36;
        21687360,232.01; 21687420,230.73; 21687480,230.72; 21687540,228.94;
        21687600,231.95; 21687660,230.2; 21687720,230.77; 21687780,232.56;
        21687840,232.58; 21687900,229.54; 21687960,231.38; 21688020,232.02;
        21688080,233.17; 21688140,231.35; 21688200,229.47; 21688260,229.53;
        21688320,230.84; 21688380,230.84; 21688440,230.82; 21688500,229.53;
        21688560,230.25; 21688620,230.15; 21688680,228.93; 21688740,231.33;
        21688800,230.68; 21688860,230.8; 21688920,232.02; 21688980,229.48;
        21689040,233.8; 21689100,230.19; 21689160,231.37; 21689220,231.31;
        21689280,230.72; 21689340,232.02; 21689400,230.72; 21689460,233.17;
        21689520,231.39; 21689580,231.37; 21689640,229.57; 21689700,233.22;
        21689760,232.62; 21689820,230.19; 21689880,231.33; 21689940,231.48;
        21690000,231.38; 21690060,230.1; 21690120,232.14; 21690180,233.12;
        21690240,230.75; 21690300,232.58; 21690360,230.26; 21690420,232.03;
        21690480,230.78; 21690540,230.16; 21690600,232.04; 21690660,230.66;
        21690720,231.38; 21690780,231.39; 21690840,230.16; 21690900,231.38;
        21690960,230.74; 21691020,230.85; 21691080,230.17; 21691140,231.94;
        21691200,231.99; 21691260,230.76; 21691320,231.39; 21691380,230.1;
        21691440,229.59; 21691500,232.02; 21691560,230.79; 21691620,231.37;
        21691680,232.62; 21691740,233.15; 21691800,230.24; 21691860,230.09;
        21691920,232.11; 21691980,229.54; 21692040,233.18; 21692100,232.11;
        21692160,232.61; 21692220,231.89; 21692280,230.77; 21692340,232.55;
        21692400,230.78; 21692460,231.42; 21692520,230.65; 21692580,233.77;
        21692640,232.68; 21692700,230.17; 21692760,230.83; 21692820,231.44;
        21692880,230.76; 21692940,229.59; 21693000,229.58; 21693060,231.41;
        21693120,232.54; 21693180,231.44; 21693240,230.74; 21693300,230.2;
        21693360,230.84; 21693420,230.92; 21693480,230.13; 21693540,230.79;
        21693600,233.78; 21693660,230.69; 21693720,232.06; 21693780,230.73;
        21693840,231.45; 21693900,230.17; 21693960,230.77; 21694020,231.96;
        21694080,229.55; 21694140,231.4; 21694200,232.68; 21694260,232.67;
        21694320,230.2; 21694380,231.41; 21694440,232.62; 21694500,231.35;
        21694560,228.32; 21694620,231.29; 21694680,231.35; 21694740,231.42;
        21694800,231.33; 21694860,230.78; 21694920,231.38; 21694980,232.09;
        21695040,232; 21695100,233.14; 21695160,229.5; 21695220,232.02;
        21695280,230.18; 21695340,230.83; 21695400,233.24; 21695460,231.42;
        21695520,231.3; 21695580,231.96; 21695640,231.93; 21695700,231.98;
        21695760,231.37; 21695820,232.02; 21695880,232.55; 21695940,230.65;
        21696000,230.81; 21696060,232; 21696120,232.63; 21696180,231.39;
        21696240,230.73; 21696300,231.49; 21696360,229.6; 21696420,230.84;
        21696480,230.15; 21696540,229.53; 21696600,232.63; 21696660,231.98;
        21696720,228.92; 21696780,232.68; 21696840,231.31; 21696900,231.94;
        21696960,231.45; 21697020,230.05; 21697080,231.38; 21697140,230.17;
        21697200,230.21; 21697260,232.05; 21697320,228.92; 21697380,230.24;
        21697440,232.04; 21697500,231.95; 21697560,230.14; 21697620,230.8;
        21697680,231.3; 21697740,231.42; 21697800,231.48; 21697860,232.09;
        21697920,231.33; 21697980,230.77; 21698040,230.24; 21698100,231.44;
        21698160,230.82; 21698220,231.92; 21698280,232.66; 21698340,233.24;
        21698400,230.77; 21698460,229.54; 21698520,230.69; 21698580,232.61;
        21698640,230.85; 21698700,230.73; 21698760,232.58; 21698820,232.68;
        21698880,231.49; 21698940,229.55; 21699000,230.09; 21699060,231.93;
        21699120,231.36; 21699180,231.41; 21699240,231.94; 21699300,230.25;
        21699360,230.14; 21699420,230.76; 21699480,232.64; 21699540,230.83;
        21699600,230.8; 21699660,230.75; 21699720,229.65; 21699780,230.72;
        21699840,229.56; 21699900,228.89; 21699960,229.72; 21700020,228.93;
        21700080,231.39; 21700140,230.85; 21700200,232.03; 21700260,231.35;
        21700320,229.57; 21700380,231.35; 21700440,232; 21700500,229.59;
        21700560,229.54; 21700620,229.56; 21700680,231.43; 21700740,230.76;
        21700800,227.68; 21700860,229.63; 21700920,230.9; 21700980,230.66;
        21701040,231.41; 21701100,229.01; 21701160,228.38; 21701220,230.23;
        21701280,230.19; 21701340,231.38; 21701400,231.46; 21701460,231.42;
        21701520,229.56; 21701580,229.66; 21701640,233.77; 21701700,228.93;
        21701760,230.75; 21701820,232.02; 21701880,232.67; 21701940,230.7;
        21702000,228.89; 21702060,230.65; 21702120,228.96; 21702180,229.52;
        21702240,233.88; 21702300,230.77; 21702360,230.18; 21702420,232.04;
        21702480,231.37; 21702540,227.69; 21702600,230.82; 21702660,230.19;
        21702720,230.86; 21702780,230.79; 21702840,232.03; 21702900,228.89;
        21702960,231.43; 21703020,229.55; 21703080,230.16; 21703140,231.38;
        21703200,230.69; 21703260,230.85; 21703320,232.04; 21703380,230.82;
        21703440,230.83; 21703500,232.03; 21703560,230.76; 21703620,232.56;
        21703680,231.93; 21703740,232.04; 21703800,231.39; 21703860,230.18;
        21703920,231.99; 21703980,230.23; 21704040,232.01; 21704100,228.36;
        21704160,230.78; 21704220,231.39; 21704280,230.74; 21704340,231.43;
        21704400,230.79; 21704460,229.03; 21704520,231.99; 21704580,232.02;
        21704640,228.44; 21704700,230.1; 21704760,229.59; 21704820,232;
        21704880,230.69; 21704940,229.57; 21705000,232.02; 21705060,230.17;
        21705120,232.04; 21705180,228.25; 21705240,229.49; 21705300,231.41;
        21705360,229.53; 21705420,232.01; 21705480,228.34; 21705540,230.66;
        21705600,228.98; 21705660,231.92; 21705720,230.23; 21705780,228.97;
        21705840,230.73; 21705900,232.61; 21705960,231.95; 21706020,230.75;
        21706080,228.96; 21706140,230.17; 21706200,231.98; 21706260,228.94;
        21706320,231.98; 21706380,230.13; 21706440,230.8; 21706500,230.73;
        21706560,230.23; 21706620,232.01; 21706680,229.56; 21706740,230.8;
        21706800,231.96; 21706860,232.65; 21706920,230.25; 21706980,231.38;
        21707040,231.41; 21707100,230.85; 21707160,231.45; 21707220,231.41;
        21707280,230.79; 21707340,230.82; 21707400,230.14; 21707460,233.94;
        21707520,230.79; 21707580,230.69; 21707640,230.8; 21707700,230.08;
        21707760,230.78; 21707820,231.93; 21707880,230.09; 21707940,231.41;
        21708000,232.64; 21708060,230.17; 21708120,229.59; 21708180,232.59;
        21708240,233.21; 21708300,230.21; 21708360,233.11; 21708420,229.63;
        21708480,231.32; 21708540,228.23; 21708600,227.74; 21708660,230.76;
        21708720,229.54; 21708780,230.83; 21708840,233.88; 21708900,231.42;
        21708960,230.18; 21709020,230.73; 21709080,230.15; 21709140,230.82;
        21709200,230.05; 21709260,231.99; 21709320,231.38; 21709380,232.01;
        21709440,230.21; 21709500,232.03; 21709560,230.71; 21709620,230.8;
        21709680,231.38; 21709740,232.01; 21709800,231.95; 21709860,229.5;
        21709920,231.96; 21709980,232.65; 21710040,230.81; 21710100,230.78;
        21710160,232.02; 21710220,230.69; 21710280,231.45; 21710340,231.42;
        21710400,229.65; 21710460,230.13; 21710520,232.02; 21710580,232.67;
        21710640,231.36; 21710700,229.51; 21710760,230.78; 21710820,230.21;
        21710880,231.94; 21710940,228.29; 21711000,231.46; 21711060,230.22;
        21711120,230.72; 21711180,233.2; 21711240,230.76; 21711300,231.36;
        21711360,230.82; 21711420,231.4; 21711480,230.16; 21711540,231.37;
        21711600,230.8; 21711660,216.1; 21711720,207.64; 21711780,258.22;
        21711840,265.51; 21711900,299.66; 21711960,288.79; 21712020,287.5;
        21712080,288.61; 21712140,337.35; 21712200,317.98; 21712260,319.07;
        21712320,350.82; 21712380,319.81; 21712440,318.53; 21712500,284.39;
        21712560,291.74; 21712620,286.88; 21712680,251.49; 21712740,256.47;
        21712800,240.02; 21712860,224.1; 21712920,210.69; 21712980,227.07;
        21713040,213.73; 21713100,205.08; 21713160,223.47; 21713220,211.28;
        21713280,208.94; 21713340,217.5; 21713400,211.85; 21713460,207.09;
        21713520,207.03; 21713580,210.22; 21713640,208.83; 21713700,204.54;
        21713760,207.55; 21713820,206.41; 21713880,206.44; 21713940,205.74;
        21714000,207.07; 21714060,204.6; 21714120,210.08; 21714180,216.2;
        21714240,221.69; 21714300,226.59; 21714360,220.46; 21714420,221.62;
        21714480,225.25; 21714540,227.2; 21714600,225.37; 21714660,223.45;
        21714720,225.84; 21714780,224.64; 21714840,225.35; 21714900,224.21;
        21714960,224.07; 21715020,221.63; 21715080,223.45; 21715140,225.28;
        21715200,225.28; 21715260,221.05; 21715320,224.85; 21715380,224.77;
        21715440,221.77; 21715500,225.27; 21715560,225.28; 21715620,223.52;
        21715680,220.93; 21715740,222.84; 21715800,224.62; 21715860,224.05;
        21715920,226.53; 21715980,224.08; 21716040,222.24; 21716100,223.39;
        21716160,224.74; 21716220,225.3; 21716280,222.81; 21716340,224.8;
        21716400,224.12; 21716460,224.19; 21716520,224.04; 21716580,225.94;
        21716640,224.66; 21716700,222.82; 21716760,222.82; 21716820,226.54;
        21716880,225.26; 21716940,224.63; 21717000,223.41; 21717060,225.35;
        21717120,225.98; 21717180,224.72; 21717240,224.68; 21717300,227.11;
        21717360,224.1; 21717420,225.93; 21717480,224.65; 21717540,224.74;
        21717600,224.64; 21717660,225.3; 21717720,224.07; 21717780,225.3;
        21717840,227.69; 21717900,226.63; 21717960,224.02; 21718020,226.39;
        21718080,224.1; 21718140,228.42; 21718200,224.19; 21718260,224.67;
        21718320,225.21; 21718380,223.47; 21718440,224.11; 21718500,226.61;
        21718560,225.25; 21718620,224.62; 21718680,228.9; 21718740,231.41;
        21718800,231.99; 21718860,233.82; 21718920,230.11; 21718980,230.17;
        21719040,230.7; 21719100,233.26; 21719160,232.51; 21719220,230.13;
        21719280,231.93; 21719340,231.93; 21719400,230.13; 21719460,231.97;
        21719520,232.01; 21719580,233.22; 21719640,230.85; 21719700,230.73;
        21719760,231.93; 21719820,231.97; 21719880,230.82; 21719940,231.97;
        21720000,232.02; 21720060,231.4; 21720120,227.75; 21720180,231.27;
        21720240,233.87; 21720300,231.98; 21720360,230.16; 21720420,233.73;
        21720480,233.23; 21720540,232.64; 21720600,230.64; 21720660,230.08;
        21720720,232.57; 21720780,231.36; 21720840,232.58; 21720900,230.76;
        21720960,233.25; 21721020,231.34; 21721080,228.96; 21721140,233.87;
        21721200,231.39; 21721260,230.17; 21721320,232.54; 21721380,229.59;
        21721440,232.01; 21721500,230.15; 21721560,230.79; 21721620,230.77;
        21721680,232.52; 21721740,230.75; 21721800,235.05; 21721860,233.2;
        21721920,235.6; 21721980,241.73; 21722040,241.81; 21722100,244.25;
        21722160,242.94; 21722220,244.67; 21722280,244.22; 21722340,247.17;
        21722400,249.7; 21722460,255.18; 21722520,255.74; 21722580,262.45;
        21722640,266.17; 21722700,272.22; 21722760,274.04; 21722820,274.57;
        21722880,281.98; 21722940,280.1; 21723000,337.36; 21723060,303.86;
        21723120,301.48; 21723180,304.56; 21723240,293.51; 21723300,308.74;
        21723360,299.12; 21723420,292.89; 21723480,300.27; 21723540,297.18;
        21723600,351.42; 21723660,313.09; 21723720,312.41; 21723780,292.27;
        21723840,325.84; 21723900,317.27; 21723960,291.71; 21724020,313.04;
        21724080,329.57; 21724140,327.64; 21724200,356.21; 21724260,346.52;
        21724320,351.99; 21724380,318.52; 21724440,344.17; 21724500,353.18;
        21724560,420.27; 21724620,365.39; 21724680,373.96; 21724740,372.7;
        21724800,361.72; 21724860,373.95; 21724920,372.2; 21724980,407.34;
        21725040,405.04; 21725100,412.37; 21725160,489.06; 21725220,420.83;
        21725280,445.82; 21725340,414.85; 21725400,448.94; 21725460,442.2;
        21725520,524.39; 21725580,454.3; 21725640,480.64; 21725700,478.71;
        21725760,508.66; 21725820,511.08; 21725880,515.94; 21725940,594.44;
        21726000,530.61; 21726060,537.22; 21726120,646.93; 21726180,538.4;
        21726240,589.64; 21726300,584.78; 21726360,594.49; 21726420,601.24;
        21726480,623.06; 21726540,548.23; 21726600,628.58; 21726660,588.39;
        21726720,559.21; 21726780,607.88; 21726840,607.31; 21726900,603.68;
        21726960,576.15; 21727020,614.59; 21727080,600.53; 21727140,560.99;
        21727200,623.15; 21727260,584.06; 21727320,575.62; 21727380,622.52;
        21727440,576.17; 21727500,559.78; 21727560,606.68; 21727620,599.4;
        21727680,548.22; 21727740,575.68; 21727800,567.24; 21727860,570.85;
        21727920,585.94; 21727980,587.2; 21728040,592.74; 21728100,539.69;
        21728160,593.86; 21728220,573.22; 21728280,535.46; 21728340,565.75;
        21728400,561.01; 21728460,643.29; 21728520,555.51; 21728580,575.56;
        21728640,569.54; 21728700,564.63; 21728760,582.92; 21728820,565.9;
        21728880,518.93; 21728940,561.57; 21729000,536.07; 21729060,509.76;
        21729120,550.54; 21729180,526.31; 21729240,479.99; 21729300,530.56;
        21729360,506.21; 21729420,465.93; 21729480,512.26; 21729540,495.19;
        21729600,486.07; 21729660,462.36; 21729720,507.46; 21729780,495.82;
        21729840,545.18; 21729900,478.74; 21729960,508.01; 21730020,453.1;
        21730080,497.58; 21730140,492.72; 21730200,565.84; 21730260,465.94;
        21730320,512.85; 21730380,508.6; 21730440,511.64; 21730500,506.09;
        21730560,514.09; 21730620,487.81; 21730680,495.16; 21730740,495.18;
        21730800,573.82; 21730860,507.41; 21730920,524.47; 21730980,584.83;
        21731040,510.44; 21731100,540.93; 21731160,558; 21731220,538.53;
        21731280,537.91; 21731340,542.72; 21731400,628.68; 21731460,527.36;
        21731520,564.69; 21731580,520.11; 21731640,572.61; 21731700,556.08;
        21731760,521.38; 21731820,550.66; 21731880,548.9; 21731940,558.1;
        21732000,537.8; 21732060,561.04; 21732120,571.3; 21732180,525.75;
        21732240,571.97; 21732300,563.44; 21732360,529.81; 21732420,559.83;
        21732480,553.72; 21732540,544.53; 21732600,556.14; 21732660,559.11;
        21732720,573.09; 21732780,525.02; 21732840,574.5; 21732900,540.3;
        21732960,521.97; 21733020,558.57; 21733080,553.08; 21733140,552.41;
        21733200,551.9; 21733260,550.03; 21733320,578.04; 21733380,540.94;
        21733440,552.45; 21733500,544.52; 21733560,510.95; 21733620,553.09;
        21733680,532.46; 21733740,493.45; 21733800,530.53; 21733860,524.4;
        21733920,579.85; 21733980,478.13; 21734040,538.44; 21734100,509.33;
        21734160,523.22; 21734220,500.02; 21734280,496.4; 21734340,489.59;
        21734400,504.33; 21734460,477.59; 21734520,473.28; 21734580,495.85;
        21734640,467.77; 21734700,415.98; 21734760,472.61; 21734820,459.89;
        21734880,464.74; 21734940,458.63; 21735000,471.43; 21735060,452.02;
        21735120,428.74; 21735180,443.42; 21735240,451.37; 21735300,456.72;
        21735360,456.72; 21735420,466.55; 21735480,461.74; 21735540,452.55;
        21735600,453.77; 21735660,464.7; 21735720,528.67; 21735780,464.19;
        21735840,488.49; 21735900,539.1; 21735960,469.67; 21736020,514.06;
        21736080,485.45; 21736140,495.18; 21736200,500.11; 21736260,496.43;
        21736320,504.95; 21736380,520.8; 21736440,517.71; 21736500,498.88;
        21736560,514.09; 21736620,514.07; 21736680,490.33; 21736740,506.86;
        21736800,503.67; 21736860,503.13; 21736920,584.13; 21736980,487.88;
        21737040,495.19; 21737100,528.18; 21737160,506.92; 21737220,517.71;
        21737280,492.12; 21737340,499.43; 21737400,501.98; 21737460,585.59;
        21737520,496.54; 21737580,528.14; 21737640,488.47; 21737700,529.3;
        21737760,514.08; 21737820,485.41; 21737880,510.44; 21737940,500.69;
        21738000,504.25; 21738060,528.15; 21738120,503.77; 21738180,521.39;
        21738240,490.37; 21738300,521.37; 21738360,510.99; 21738420,476.9;
        21738480,511.01; 21738540,505.71; 21738600,570.76; 21738660,491.56;
        21738720,514.03; 21738780,522.02; 21738840,507.37; 21738900,511.64;
        21738960,515.84; 21739020,478.68; 21739080,525.66; 21739140,529.9;
        21739200,487.9; 21739260,509.23; 21739320,511.09; 21739380,504.43;
        21739440,520.86; 21739500,527.61; 21739560,537.84; 21739620,522.03;
        21739680,525.09; 21739740,527.45; 21739800,617.11; 21739860,512.82;
        21739920,547.65; 21739980,510.47; 21740040,537.61; 21740100,542.72;
        21740160,500.2; 21740220,531.76; 21740280,532.3; 21740340,532.39;
        21740400,542.03; 21740460,528.11; 21740520,553.13; 21740580,521.36;
        21740640,557.93; 21740700,540.26; 21740760,507.47; 21740820,539.05;
        21740880,537.24; 21740940,543.34; 21741000,562.24; 21741060,536;
        21741120,552.5; 21741180,514.63; 21741240,545.91; 21741300,537.84;
        21741360,510.96; 21741420,532.92; 21741480,526.81; 21741540,495.85;
        21741600,528.05; 21741660,525.19; 21741720,488.55; 21741780,522.62;
        21741840,518.93; 21741900,518.93; 21741960,513.46; 21742020,493.93;
        21742080,511.71; 21742140,470.26; 21742200,504.38; 21742260,501.92;
        21742320,466.55; 21742380,498.88; 21742440,476.41; 21742500,433.09;
        21742560,492.76; 21742620,470.27; 21742680,437.95; 21742740,493.42;
        21742800,462.33; 21742860,456.87; 21742920,449.01; 21742980,438.66;
        21743040,433.76; 21743100,445.79; 21743160,455.6; 21743220,436.84;
        21743280,403.85; 21743340,448.95; 21743400,425.7; 21743460,401.93;
        21743520,432.49; 21743580,422.73; 21743640,505.6; 21743700,431.19;
        21743760,445.89; 21743820,421.53; 21743880,444.69; 21743940,438.57;
        21744000,437.94; 21744060,482.45; 21744120,389.19; 21744180,466.58;
        21744240,398.9; 21744300,468.94; 21744360,439.08; 21744420,406.85;
        21744480,447.64; 21744540,444.72; 21744600,501.39; 21744660,402.58;
        21744720,439.07; 21744780,423.29; 21744840,448.93; 21744900,455.57;
        21744960,442.18; 21745020,430.03; 21745080,446.59; 21745140,428.78;
        21745200,430.1; 21745260,449.5; 21745320,429.34; 21745380,413.03;
        21745440,463.56; 21745500,438.54; 21745560,439.7; 21745620,439.76;
        21745680,459.24; 21745740,428.24; 21745800,386.13; 21745860,445.25;
        21745920,446.63; 21745980,403.86; 21746040,438.49; 21746100,429.37;
        21746160,380.73; 21746220,415.41; 21746280,414.83; 21746340,409.27;
        21746400,461.67; 21746460,440.47; 21746520,447.06; 21746580,522.07;
        21746640,444.69; 21746700,475.71; 21746760,448.93; 21746820,466.56;
        21746880,464.74; 21746940,461.63; 21747000,485.47; 21747060,464.2;
        21747120,495.21; 21747180,479.36; 21747240,477.59; 21747300,485.88;
        21747360,548.81; 21747420,481.16; 21747480,516.58; 21747540,479.36;
        21747600,503.07; 21747660,504.91; 21747720,588.94; 21747780,495.74;
        21747840,530.53; 21747900,524.45; 21747960,499.52; 21748020,526.21;
        21748080,528.7; 21748140,496.46; 21748200,526.33; 21748260,520.24;
        21748320,479.41; 21748380,511.13; 21748440,490.43; 21748500,487.25;
        21748560,486.05; 21748620,489.15; 21748680,487.24; 21748740,478.81;
        21748800,489.78; 21748860,467.77; 21748920,464.71; 21748980,476.84;
        21749040,467.78; 21749100,465.29; 21749160,464.21; 21749220,480.51;
        21749280,432.45; 21749340,483.62; 21749400,480.6; 21749460,439.08;
        21749520,473.91; 21749580,451.87; 21749640,446.41; 21749700,450.22;
        21749760,456.75; 21749820,435.51; 21749880,403.15; 21749940,454.32;
        21750000,439.21; 21750060,425.8; 21750120,416; 21750180,420.27;
        21750240,421.49; 21750300,481.2; 21750360,440.3; 21750420,458.64;
        21750480,443.41; 21750540,461.07; 21750600,446.4; 21750660,409.93;
        21750720,431.27; 21750780,434.24; 21750840,525; 21750900,426.37;
        21750960,450.74; 21751020,400.03; 21751080,445.28; 21751140,436.07;
        21751200,430.59; 21751260,477; 21751320,431.29; 21751380,468.4;
        21751440,419.66; 21751500,465.34; 21751560,445.89; 21751620,392.85;
        21751680,444.71; 21751740,425.78; 21751800,490.94; 21751860,415.95;
        21751920,421.47; 21751980,379.4; 21752040,422.71; 21752100,406.78;
        21752160,401.4; 21752220,372.2; 21752280,393.46; 21752340,383.77;
        21752400,369.19; 21752460,380.65; 21752520,370.89; 21752580,325.74;
        21752640,362.89; 21752700,347.01; 21752760,420.2; 21752820,359.26;
        21752880,363.55; 21752940,334.87; 21753000,367.86; 21753060,356.91;
        21753120,328.81; 21753180,364.17; 21753240,356.78; 21753300,353.88;
        21753360,386.08; 21753420,366.64; 21753480,377.03; 21753540,346.06;
        21753600,386.12; 21753660,368.41; 21753720,344.7; 21753780,379.99;
        21753840,367.71; 21753900,444.05; 21753960,386.04; 21754020,387.93;
        21754080,407.52; 21754140,397.01; 21754200,411.7; 21754260,394.64;
        21754320,489.16; 21754380,422.04; 21754440,422.69; 21754500,394.03;
        21754560,437.94; 21754620,423.8; 21754680,503.79; 21754740,432.99;
        21754800,457.48; 21754860,455.51; 21754920,423.9; 21754980,468.89;
        21755040,454.35; 21755100,514.09; 21755160,475.1; 21755220,488.47;
        21755280,442.72; 21755340,498.19; 21755400,476.28; 21755460,487.2;
        21755520,477.6; 21755580,479.34; 21755640,473.33; 21755700,525.56;
        21755760,480.47; 21755820,492.1; 21755880,446.38; 21755940,491.54;
        21756000,477.48; 21756060,537.82; 21756120,465.28; 21756180,487.28;
        21756240,486.7; 21756300,473.35; 21756360,471.43; 21756420,462.89;
        21756480,451.88; 21756540,454.92; 21756600,434.22; 21756660,477.45;
        21756720,435.47; 21756780,431.19; 21756840,384.27; 21756900,422.16;
        21756960,408.68; 21757020,369.67; 21757080,400.16; 21757140,380.01;
        21757200,349.49; 21757260,384.29; 21757320,366.61; 21757380,355.7;
        21757440,356.27; 21757500,348.33; 21757560,339.83; 21757620,328.86;
        21757680,328.74; 21757740,316.58; 21757800,291.72; 21757860,313.02;
        21757920,300.19; 21757980,277.94; 21758040,301.49; 21758100,300.79;
        21758160,288.64; 21758220,285.64; 21758280,287.37; 21758340,281.37;
        21758400,258.8; 21758460,272.17; 21758520,285.6; 21758580,315.47;
        21758640,281.91; 21758700,280.72; 21758760,255.17; 21758820,278.19;
        21758880,264.88; 21758940,243.01; 21759000,271.59; 21759060,261.82;
        21759120,255.7; 21759180,243.06; 21759240,263.02; 21759300,251.46;
        21759360,238.06; 21759420,246.64; 21759480,246.53; 21759540,245.35;
        21759600,240.43; 21759660,238.05; 21759720,235.6; 21759780,235.05;
        21759840,236.81; 21759900,233.08; 21759960,235; 21760020,229.53;
        21760080,234.4; 21760140,231.97; 21760200,228.89; 21760260,233.25;
        21760320,228.32; 21760380,231.35; 21760440,233.15; 21760500,229.57;
        21760560,231.35; 21760620,232.48; 21760680,230.76; 21760740,235.02;
        21760800,232.62; 21760860,233.72; 21760920,233.19; 21760980,231.91;
        21761040,232.64; 21761100,233.87; 21761160,230.77; 21761220,235.64;
        21761280,232.54; 21761340,232; 21761400,230.71; 21761460,235.06;
        21761520,234.38; 21761580,232.56; 21761640,232.59; 21761700,231.97;
        21761760,234.41; 21761820,233.75; 21761880,232.48; 21761940,230.71;
        21762000,230.65; 21762060,232.02; 21762120,231.99; 21762180,231.98;
        21762240,233.19; 21762300,233.21; 21762360,233.12; 21762420,231.35;
        21762480,233.79; 21762540,231.34; 21762600,233.81; 21762660,230.09;
        21762720,234.38; 21762780,232; 21762840,231.41; 21762900,231.39;
        21762960,233.15; 21763020,233.28; 21763080,234.41; 21763140,231.99;
        21763200,234.38; 21763260,232.61; 21763320,231.4; 21763380,233.78;
        21763440,233.21; 21763500,232.55; 21763560,231.99; 21763620,234.96;
        21763680,231.89; 21763740,228.34; 21763800,231.38; 21763860,230.65;
        21763920,231.45; 21763980,232.61; 21764040,229.51; 21764100,232.01;
        21764160,231.95; 21764220,231.98; 21764280,232.56; 21764340,231.29;
        21764400,231.99; 21764460,231.35; 21764520,232.62; 21764580,231.33;
        21764640,232.62; 21764700,233.27; 21764760,231.95; 21764820,231.38;
        21764880,230.14; 21764940,231.32; 21765000,230.06; 21765060,228.27;
        21765120,230.15; 21765180,229.55; 21765240,232.08; 21765300,230.16;
        21765360,231.38; 21765420,233.82; 21765480,232.52; 21765540,231.29;
        21765600,231.99; 21765660,232.06; 21765720,231.93; 21765780,229.45;
        21765840,230.15; 21765900,232.64; 21765960,233.23; 21766020,232.05;
        21766080,230.69; 21766140,229.55; 21766200,231.38; 21766260,232.04;
        21766320,233.21; 21766380,231.96; 21766440,231.38; 21766500,230.77;
        21766560,232.57; 21766620,231.39; 21766680,231.88; 21766740,231.28;
        21766800,234.44; 21766860,233.18; 21766920,230.73; 21766980,230.78;
        21767040,231.89; 21767100,231.96; 21767160,228.94; 21767220,231.88;
        21767280,230.71; 21767340,233.19; 21767400,230.11; 21767460,230.68;
        21767520,232.02; 21767580,231.31; 21767640,231.97; 21767700,231.36;
        21767760,232.64; 21767820,231.33; 21767880,228.89; 21767940,230.75;
        21768000,232.05; 21768060,230.79; 21768120,232.11; 21768180,232.1;
        21768240,229.45; 21768300,231.42; 21768360,231.39; 21768420,233.17;
        21768480,232; 21768540,231.32; 21768600,231.33; 21768660,230.72;
        21768720,230.3; 21768780,230.15; 21768840,233.87; 21768900,231.31;
        21768960,232.08; 21769020,231.35; 21769080,231.42; 21769140,230.79;
        21769200,230.83; 21769260,230.17; 21769320,232.55; 21769380,230.77;
        21769440,232.05; 21769500,232.46; 21769560,233.18; 21769620,233.77;
        21769680,229.48; 21769740,230.77; 21769800,231.35; 21769860,228.99;
        21769920,228.98; 21769980,228.92; 21770040,230.2; 21770100,231.45;
        21770160,229.51; 21770220,229.43; 21770280,232.04; 21770340,230.17;
        21770400,230.72; 21770460,228.32; 21770520,229.49; 21770580,230.8;
        21770640,231.35; 21770700,230.18; 21770760,227.71; 21770820,230.79;
        21770880,229.52; 21770940,230.25; 21771000,232.62; 21771060,230.78;
        21771120,231.36; 21771180,232.74; 21771240,231.39; 21771300,228.37;
        21771360,231.31; 21771420,230.16; 21771480,230.76; 21771540,230.72;
        21771600,230.75; 21771660,229.5; 21771720,232.08; 21771780,231.91;
        21771840,231.36; 21771900,231.95; 21771960,228.93; 21772020,229.59;
        21772080,231.88; 21772140,231.35; 21772200,229.65; 21772260,230.76;
        21772320,228.94; 21772380,230.75; 21772440,228.86; 21772500,231.43;
        21772560,227.71; 21772620,230.1; 21772680,227.17; 21772740,229.57;
        21772800,229.59; 21772860,230.75; 21772920,230.8; 21772980,231.39;
        21773040,231.41; 21773100,228.92; 21773160,227.71; 21773220,232.04;
        21773280,230.82; 21773340,230.26; 21773400,229.5; 21773460,230.03;
        21773520,231.38; 21773580,231.37; 21773640,231.33; 21773700,230.15;
        21773760,230.75; 21773820,228.97; 21773880,230.78; 21773940,232.58;
        21774000,230.78; 21774060,231.41; 21774120,231.43; 21774180,226.56;
        21774240,229.58; 21774300,230.84; 21774360,230.23; 21774420,230.69;
        21774480,229.5; 21774540,230.16; 21774600,228.35; 21774660,230.22;
        21774720,230.1; 21774780,230.8; 21774840,231.97; 21774900,230.22;
        21774960,230.73; 21775020,229.58; 21775080,228.37; 21775140,230.25;
        21775200,230.2; 21775260,227.77; 21775320,230.13; 21775380,231.46;
        21775440,229.62; 21775500,229.62; 21775560,230.86; 21775620,231.94;
        21775680,232.05; 21775740,230.18; 21775800,231.35; 21775860,229.54;
        21775920,229.59; 21775980,229.07; 21776040,230.66; 21776100,230.16;
        21776160,230.15; 21776220,229.59; 21776280,230.89; 21776340,230.13;
        21776400,229.6; 21776460,230.76; 21776520,229.59; 21776580,229.59;
        21776640,229.58; 21776700,229.49; 21776760,230.69; 21776820,232.02;
        21776880,232; 21776940,230.21; 21777000,232.04; 21777060,228.9;
        21777120,230.13; 21777180,231.35; 21777240,229.53; 21777300,230.84;
        21777360,229.6; 21777420,228.39; 21777480,229.49; 21777540,231.32;
        21777600,230.84; 21777660,230.15; 21777720,231.42; 21777780,229.47;
        21777840,227.79; 21777900,230.25; 21777960,225.92; 21778020,228.42;
        21778080,228.97; 21778140,231.33; 21778200,231.32; 21778260,231.99;
        21778320,229.45; 21778380,228.94; 21778440,229.52; 21778500,230.85;
        21778560,231.43; 21778620,230.1; 21778680,230.24; 21778740,228.97;
        21778800,230.69; 21778860,231.39; 21778920,230.22; 21778980,229.59;
        21779040,229.6; 21779100,229.56; 21779160,230.74; 21779220,230.18;
        21779280,231.37; 21779340,229.52; 21779400,230.25; 21779460,230.15;
        21779520,231.98; 21779580,232.05; 21779640,232.63; 21779700,231.95;
        21779760,228.86; 21779820,228.85; 21779880,228.34; 21779940,231.44;
        21780000,232.58; 21780060,231.28; 21780120,230.81; 21780180,230.81;
        21780240,227.08; 21780300,231.46; 21780360,230.75; 21780420,229.64;
        21780480,231.43; 21780540,231.33; 21780600,231.96; 21780660,231.33;
        21780720,231.38; 21780780,230.8; 21780840,230.16; 21780900,230.15;
        21780960,231.93; 21781020,230.16; 21781080,230.74; 21781140,228.33;
        21781200,231.43; 21781260,230.15; 21781320,231.39; 21781380,228.92;
        21781440,230.09; 21781500,230.79; 21781560,231.31; 21781620,229.63;
        21781680,229.03; 21781740,233.31; 21781800,230.83; 21781860,230.78;
        21781920,230.13; 21781980,231.38; 21782040,230.16; 21782100,229.52;
        21782160,230.16; 21782220,228.95; 21782280,230.14; 21782340,228.33;
        21782400,230.13; 21782460,228.96; 21782520,230.74; 21782580,230.78;
        21782640,230.15; 21782700,230.7; 21782760,227.06; 21782820,230.07;
        21782880,230.78; 21782940,229.07; 21783000,230.19; 21783060,228.96;
        21783120,230.19; 21783180,229.53; 21783240,228.94; 21783300,233.78;
        21783360,231.88; 21783420,230.71; 21783480,230.81; 21783540,230.23;
        21783600,232.59; 21783660,231.45; 21783720,227.71; 21783780,231.36;
        21783840,229.58; 21783900,231.98; 21783960,229.63; 21784020,227.66;
        21784080,230.79; 21784140,231.42; 21784200,229.02; 21784260,230.22;
        21784320,232.59; 21784380,231.42; 21784440,232.02; 21784500,230.76;
        21784560,228.97; 21784620,230.22; 21784680,230.72; 21784740,229.59;
        21784800,231.38; 21784860,230.25; 21784920,228.93; 21784980,231.95;
        21785040,231.89; 21785100,229.02; 21785160,229; 21785220,230.15;
        21785280,228.94; 21785340,229.56; 21785400,232.61; 21785460,230.75;
        21785520,228.9; 21785580,232.01; 21785640,228.95; 21785700,228.97;
        21785760,230.27; 21785820,229.62; 21785880,228.9; 21785940,230.13;
        21786000,230.73; 21786060,230.12; 21786120,229.6; 21786180,232.52;
        21786240,230.22; 21786300,229.47; 21786360,230.16; 21786420,230.22;
        21786480,230.8; 21786540,230.19; 21786600,230.74; 21786660,227.1;
        21786720,231.99; 21786780,231.43; 21786840,230.76; 21786900,229.44;
        21786960,230.76; 21787020,229.59; 21787080,230.8; 21787140,229.64;
        21787200,229.59; 21787260,228.33; 21787320,232.01; 21787380,230.73;
        21787440,230.09; 21787500,228.35; 21787560,228.87; 21787620,229.54;
        21787680,231.99; 21787740,230.8; 21787800,229.57; 21787860,229.53;
        21787920,228.97; 21787980,232.01; 21788040,228.96; 21788100,231.46;
        21788160,233.22; 21788220,230.19; 21788280,230.78; 21788340,228.92;
        21788400,230.76; 21788460,232.02; 21788520,228.9; 21788580,230.78;
        21788640,232.1; 21788700,230.83; 21788760,231.41; 21788820,230.79;
        21788880,231.55; 21788940,229.46; 21789000,230.17; 21789060,228.39;
        21789120,231.5; 21789180,229.57; 21789240,228.88; 21789300,231.37;
        21789360,229.53; 21789420,228.99; 21789480,230.22; 21789540,232.03;
        21789600,231.43; 21789660,230.75; 21789720,230.17; 21789780,229.57;
        21789840,231.28; 21789900,228.93; 21789960,230.23; 21790020,229.67;
        21790080,230.79; 21790140,230.73; 21790200,232.03; 21790260,230.19;
        21790320,229.57; 21790380,230.2; 21790440,229.05; 21790500,229.55;
        21790560,230.15; 21790620,230.17; 21790680,228.97; 21790740,230.16;
        21790800,228.41; 21790860,230.16; 21790920,230.84; 21790980,229.55;
        21791040,229.05; 21791100,229.5; 21791160,231.36; 21791220,229.55;
        21791280,230.19; 21791340,228.97; 21791400,230.72; 21791460,229.52;
        21791520,230.73; 21791580,228.92; 21791640,230.18; 21791700,230.81;
        21791760,227.73; 21791820,230.76; 21791880,228.29; 21791940,230.71;
        21792000,232.02; 21792060,230.13; 21792120,230.72; 21792180,231.97;
        21792240,228.97; 21792300,228.97; 21792360,228.33; 21792420,229.48;
        21792480,229.56; 21792540,230.8; 21792600,230.23; 21792660,229;
        21792720,231.41; 21792780,230.17; 21792840,228.39; 21792900,231.38;
        21792960,227.23; 21793020,230.78; 21793080,229.59; 21793140,229.62;
        21793200,230.81; 21793260,231.39; 21793320,229.52; 21793380,230.18;
        21793440,230.75; 21793500,231.39; 21793560,230.84; 21793620,227.78;
        21793680,229.5; 21793740,232.57; 21793800,230.23; 21793860,231.4;
        21793920,229.6; 21793980,229.58; 21794040,229.63; 21794100,232.09;
        21794160,228.93; 21794220,230.15; 21794280,229.57; 21794340,229.63;
        21794400,229.59; 21794460,228.92; 21794520,230.1; 21794580,227.9;
        21794640,229.69; 21794700,231.37; 21794760,230.2; 21794820,230.13;
        21794880,230.25; 21794940,229.57; 21795000,231.46; 21795060,230.67;
        21795120,230.77; 21795180,230.72; 21795240,229.57; 21795300,230.85;
        21795360,230.2; 21795420,231.43; 21795480,230.18; 21795540,229.52;
        21795600,230.23; 21795660,230.8; 21795720,229.65; 21795780,229.38;
        21795840,229.55; 21795900,229.51; 21795960,229.5; 21796020,231.96;
        21796080,230.09; 21796140,232.52; 21796200,231.36; 21796260,230.09;
        21796320,228.36; 21796380,230.26; 21796440,228.37; 21796500,232.12;
        21796560,230.2; 21796620,231.37; 21796680,229.57; 21796740,229.02;
        21796800,232.51; 21796860,230.73; 21796920,228.98; 21796980,231.41;
        21797040,229; 21797100,228.37; 21797160,231.35; 21797220,229.56;
        21797280,230.31; 21797340,231.38; 21797400,230.23; 21797460,230.82;
        21797520,232.58; 21797580,230.22; 21797640,231.35; 21797700,230.13;
        21797760,230.22; 21797820,229.56; 21797880,231.39; 21797940,228.44;
        21798000,228.45; 21798060,232.01; 21798120,214.94; 21798180,213.7;
        21798240,267.33; 21798300,302.19; 21798360,294.2; 21798420,300.8;
        21798480,364.79; 21798540,333.13; 21798600,337.37; 21798660,409.84;
        21798720,358.11; 21798780,368.51; 21798840,442.85; 21798900,358.78;
        21798960,360.67; 21799020,336.18; 21799080,353.89; 21799140,338.53;
        21799200,294.15; 21799260,304.59; 21799320,294.18; 21799380,284.47;
        21799440,272.73; 21799500,250.28; 21799560,220.5; 21799620,207.7;
        21799680,230.7; 21799740,213.17; 21799800,207.7; 21799860,230.87;
        21799920,211.26; 21799980,199.82; 21800040,226.57; 21800100,214.32;
        21800160,217.29; 21800220,212.42; 21800280,217.96; 21800340,213.75;
        21800400,218.64; 21800460,222.25; 21800520,213.09; 21800580,203.36;
        21800640,214.87; 21800700,213.09; 21800760,210.77; 21800820,207.57;
        21800880,205.8; 21800940,205.17; 21801000,207.68; 21801060,205.14;
        21801120,206.37; 21801180,204.65; 21801240,208.27; 21801300,205.2;
        21801360,203.94; 21801420,207.68; 21801480,206.93; 21801540,207.69;
        21801600,206.37; 21801660,206.94; 21801720,204.58; 21801780,203.93;
        21801840,205.78; 21801900,207.66; 21801960,205.73; 21802020,205.11;
        21802080,206.42; 21802140,208.88; 21802200,205.78; 21802260,206.47;
        21802320,207.05; 21802380,205.79; 21802440,205.86; 21802500,206.45;
        21802560,207.03; 21802620,206.46; 21802680,203.97; 21802740,206.41;
        21802800,205.25; 21802860,206.44; 21802920,220.52; 21802980,227.13;
        21803040,227.77; 21803100,223.43; 21803160,222.21; 21803220,223.55;
        21803280,224.62; 21803340,222.85; 21803400,224.62; 21803460,224.67;
        21803520,224.05; 21803580,225.26; 21803640,224.18; 21803700,226.54;
        21803760,225.91; 21803820,226.57; 21803880,225.35; 21803940,225.29;
        21804000,222.78; 21804060,225.86; 21804120,230.75; 21804180,230.76;
        21804240,231.94; 21804300,231.46; 21804360,230.2; 21804420,233.74;
        21804480,230.08; 21804540,231.29; 21804600,229.57; 21804660,233.82;
        21804720,232.58; 21804780,230.91; 21804840,228.92; 21804900,231.93;
        21804960,232.01; 21805020,231.99; 21805080,230.19; 21805140,231.36;
        21805200,232.55; 21805260,232.74; 21805320,231.39; 21805380,233.17;
        21805440,230.13; 21805500,230.2; 21805560,233.78; 21805620,231.94;
        21805680,232.05; 21805740,231.34; 21805800,232.63; 21805860,231.41;
        21805920,231.93; 21805980,231.98; 21806040,230.85; 21806100,233.19;
        21806160,232.08; 21806220,233.19; 21806280,229.53; 21806340,229.5;
        21806400,228.99; 21806460,231.49; 21806520,230.1; 21806580,231.42;
        21806640,230.22; 21806700,232.62; 21806760,232.06; 21806820,231.41;
        21806880,233.12; 21806940,230.18; 21807000,232.02; 21807060,230.85;
        21807120,230.78; 21807180,230.75; 21807240,230.13; 21807300,232.55;
        21807360,231.95; 21807420,232.57; 21807480,230.79; 21807540,230.29;
        21807600,233.17; 21807660,231.38; 21807720,228.93; 21807780,233.2;
        21807840,232.66; 21807900,229.52; 21807960,228.92; 21808020,231.34;
        21808080,231.33; 21808140,231.38; 21808200,233.21; 21808260,232.05;
        21808320,231.43; 21808380,232.56; 21808440,233.82; 21808500,233.21;
        21808560,235.04; 21808620,234.43; 21808680,234.38; 21808740,238.07;
        21808800,235.61; 21808860,239.92; 21808920,241.2; 21808980,241.67;
        21809040,245.98; 21809100,245.45; 21809160,247.83; 21809220,249.07;
        21809280,246.65; 21809340,247.76; 21809400,249.12; 21809460,258.84;
        21809520,255.12; 21809580,258.13; 21809640,283.74; 21809700,270.93;
        21809760,276.5; 21809820,252.14; 21809880,261.25; 21809940,269.77;
        21810000,319.14; 21810060,278.4; 21810120,286.18; 21810180,289.24;
        21810240,303.3; 21810300,300.77; 21810360,304.49; 21810420,297.23;
        21810480,294.71; 21810540,291.71; 21810600,342.89; 21810660,303.8;
        21810720,321.59; 21810780,364.15; 21810840,326.41; 21810900,333.12;
        21810960,306.97; 21811020,326.99; 21811080,329.49; 21811140,369.75;
        21811200,323.39; 21811260,340.59; 21811320,396.54; 21811380,353.85;
        21811440,375.18; 21811500,350.14; 21811560,369.06; 21811620,374.54;
        21811680,384.88; 21811740,404.35; 21811800,412.29; 21811860,426.99;
        21811920,414.74; 21811980,425.19; 21812040,423.93; 21812100,482.96;
        21812160,445.22; 21812220,465.89; 21812280,431.22; 21812340,478.68;
        21812400,472.08; 21812460,465.29; 21812520,440.92; 21812580,498.23;
        21812640,459.79; 21812700,491.56; 21812760,486.35; 21812820,486.04;
        21812880,465.91; 21812940,506.74; 21813000,495.76; 21813060,467.1;
        21813120,528.11; 21813180,500.03; 21813240,463.56; 21813300,527.51;
        21813360,504.39; 21813420,486.58; 21813480,515.88; 21813540,486.62;
        21813600,493.35; 21813660,493.96; 21813720,511.65; 21813780,491.59;
        21813840,565.92; 21813900,490.87; 21813960,536.69; 21814020,472.06;
        21814080,517.74; 21814140,490.26; 21814200,477.09; 21814260,464.76;
        21814320,467.15; 21814380,462.31; 21814440,456.88; 21814500,451.46;
        21814560,442.79; 21814620,528.73; 21814680,433.1; 21814740,458.05;
        21814800,542.73; 21814860,448.25; 21814920,472.03; 21814980,470.18;
        21815040,459.81; 21815100,469.54; 21815160,465.99; 21815220,478.81;
        21815280,486; 21815340,493.98; 21815400,504.32; 21815460,512.79;
        21815520,525.08; 21815580,591.5; 21815640,515.31; 21815700,558.61;
        21815760,501.88; 21815820,548.17; 21815880,533.04; 21815940,635.34;
        21816000,528.31; 21816060,542.65; 21816120,582.36; 21816180,542.1;
        21816240,562.8; 21816300,550.06; 21816360,551.86; 21816420,555.58;
        21816480,547.65; 21816540,520.73; 21816600,542.67; 21816660,529.98;
        21816720,634.74; 21816780,513.55; 21816840,570.13; 21816900,510.33;
        21816960,574.39; 21817020,545.72; 21817080,514.66; 21817140,557.29;
        21817200,540.34; 21817260,549.42; 21817320,542.07; 21817380,536.04;
        21817440,528.61; 21817500,498.84; 21817560,518.28; 21817620,518.41;
        21817680,478.15; 21817740,522.03; 21817800,517.69; 21817860,521.37;
        21817920,512.92; 21817980,514.73; 21818040,518.44; 21818100,485.53;
        21818160,512.92; 21818220,512.33; 21818280,470.83; 21818340,516.59;
        21818400,512.23; 21818460,503.73; 21818520,484.8; 21818580,478.74;
        21818640,476.81; 21818700,553.1; 21818760,471.43; 21818820,511.6;
        21818880,449.44; 21818940,505.56; 21819000,493.98; 21819060,495.3;
        21819120,495.81; 21819180,476.42; 21819240,505.51; 21819300,451.32;
        21819360,501.36; 21819420,493.32; 21819480,462.3; 21819540,502.51;
        21819600,497.07; 21819660,497.07; 21819720,585.3; 21819780,457.41;
        21819840,445.25; 21819900,494.58; 21819960,476.31; 21820020,472.68;
        21820080,475.1; 21820140,481.84; 21820200,472.67; 21820260,465.89;
        21820320,450.7; 21820380,427.51; 21820440,389.2; 21820500,419.73;
        21820560,386.11; 21820620,353.87; 21820680,386.18; 21820740,373.96;
        21820800,372.76; 21820860,393.39; 21820920,379.45; 21820980,375.85;
        21821040,350.13; 21821100,408.1; 21821160,372.71; 21821220,344.18;
        21821280,379.46; 21821340,358.8; 21821400,361.66; 21821460,355.58;
        21821520,367.28; 21821580,357.64; 21821640,383.75; 21821700,355.63;
        21821760,381.89; 21821820,334.42; 21821880,381.85; 21821940,364.82;
        21822000,451.92; 21822060,373.92; 21822120,380.1; 21822180,391.04;
        21822240,383.15; 21822300,383.7; 21822360,383.15; 21822420,400.26;
        21822480,394.68; 21822540,407.47; 21822600,364.85; 21822660,406.98;
        21822720,384.93; 21822780,366.67; 21822840,388.58; 21822900,388.57;
        21822960,386.76; 21823020,408.1; 21823080,409.33; 21823140,419.69;
        21823200,490.9; 21823260,439.79; 21823320,408.41; 21823380,523.27;
        21823440,447.7; 21823500,473.34; 21823560,472.73; 21823620,489.97;
        21823680,498.27; 21823740,489.17; 21823800,576.3; 21823860,483.72;
        21823920,533.02; 21823980,478.14; 21824040,522.04; 21824100,507.47;
        21824160,472.05; 21824220,502.45; 21824280,510.4; 21824340,587.25;
        21824400,502.62; 21824460,528.05; 21824520,519.58; 21824580,526.91;
        21824640,517.81; 21824700,514.82; 21824760,493.42; 21824820,528.11;
        21824880,519.52; 21824940,554.89; 21825000,510.98; 21825060,553.65;
        21825120,476.34; 21825180,548.21; 21825240,503.73; 21825300,493.4;
        21825360,539.67; 21825420,516.48; 21825480,519.58; 21825540,520.19;
        21825600,524.43; 21825660,531.74; 21825720,484.15; 21825780,525.11;
        21825840,507.4; 21825900,590.82; 21825960,498.84; 21826020,531.63;
        21826080,500.05; 21826140,537.85; 21826200,521.35; 21826260,530.03;
        21826320,530.46; 21826380,543.25; 21826440,554.28; 21826500,539.1;
        21826560,555.42; 21826620,539.07; 21826680,506.28; 21826740,544.48;
        21826800,528.63; 21826860,536.03; 21826920,630.49; 21826980,519.57;
        21827040,512.24; 21827100,551.9; 21827160,539.3; 21827220,545.86;
        21827280,537.83; 21827340,539.77; 21827400,545.21; 21827460,575.66;
        21827520,512.87; 21827580,559.15; 21827640,487.87; 21827700,551.82;
        21827760,526.28; 21827820,481.73; 21827880,546.55; 21827940,511.65;
        21828000,522.09; 21828060,514.61; 21828120,509.2; 21828180,503.8;
        21828240,510.43; 21828300,505.55; 21828360,493.97; 21828420,459.82;
        21828480,503.7; 21828540,490.36; 21828600,450.16; 21828660,491.08;
        21828720,484.84; 21828780,472.66; 21828840,468.4; 21828900,464.79;
        21828960,468.41; 21829020,478.7; 21829080,460.54; 21829140,474.48;
        21829200,425.84; 21829260,463.53; 21829320,434.92; 21829380,389.25;
        21829440,453.8; 21829500,425.17; 21829560,439.17; 21829620,436.09;
        21829680,451.37; 21829740,432.52; 21829800,404.42; 21829860,445.87;
        21829920,425.14; 21829980,378.85; 21830040,435.51; 21830100,424.56;
        21830160,425.12; 21830220,432.41; 21830280,425.15; 21830340,441.01;
        21830400,400.76; 21830460,431.86; 21830520,449.54; 21830580,522.06;
        21830640,440.38; 21830700,458.64; 21830760,460.44; 21830820,454.37;
        21830880,458.66; 21830940,449.48; 21831000,420.3; 21831060,445.15;
        21831120,448.92; 21831180,533.69; 21831240,443.44; 21831300,464.78;
        21831360,473.88; 21831420,459.86; 21831480,454.38; 21831540,462.87;
        21831600,528.78; 21831660,480; 21831720,489.09; 21831780,565.26;
        21831840,480.64; 21831900,509.88; 21831960,477.61; 21832020,511.03;
        21832080,497.58; 21832140,497.07; 21832200,490.32; 21832260,500.65;
        21832320,502.51; 21832380,533.7; 21832440,517.18; 21832500,528.75;
        21832560,476.34; 21832620,530.03; 21832680,505.69; 21832740,481.79;
        21832800,512.87; 21832860,514.04; 21832920,596.33; 21832980,453.73;
        21833040,513.45; 21833100,512.22; 21833160,515.91; 21833220,506.74;
        21833280,496.39; 21833340,508.6; 21833400,496.94; 21833460,490.49;
        21833520,473.85; 21833580,510.17; 21833640,490.36; 21833700,467.07;
        21833760,512.27; 21833820,497.65; 21833880,503.12; 21833940,471.32;
        21834000,486.11; 21834060,475.09; 21834120,448.91; 21834180,479.31;
        21834240,465.33; 21834300,546.54; 21834360,460.5; 21834420,504.42;
        21834480,492.15; 21834540,498.2; 21834600,492.72; 21834660,498.77;
        21834720,506.5; 21834780,517.68; 21834840,526.85; 21834900,485.51;
        21834960,520.16; 21835020,511.04; 21835080,610.38; 21835140,489.11;
        21835200,519.57; 21835260,476.93; 21835320,516.45; 21835380,509.83;
        21835440,505.53; 21835500,504.41; 21835560,517.08; 21835620,493.38;
        21835680,469.04; 21835740,519.56; 21835800,504.93; 21835860,606.74;
        21835920,486.63; 21835980,515.34; 21836040,536.03; 21836100,526.88;
        21836160,529.86; 21836220,525.02; 21836280,544.56; 21836340,556.74;
        21836400,575.7; 21836460,525.11; 21836520,559.7; 21836580,557.98;
        21836640,578.16; 21836700,570.66; 21836760,610.13; 21836820,620.12;
        21836880,633.47; 21836940,647.84; 21837000,672.64; 21837060,751.1;
        21837120,645.79; 21837180,729.7; 21837240,653.02; 21837300,720.61;
        21837360,727.37; 21837420,726.69; 21837480,709.58; 21837540,712.74;
        21837600,721.24; 21837660,829.08; 21837720,606.07; 21837780,802.26;
        21837840,727.82; 21837900,771.11; 21837960,746.32; 21838020,720.05;
        21838080,751.65; 21838140,750.44; 21838200,845.54; 21838260,716.38;
        21838320,770.03; 21838380,739.58; 21838440,729.07; 21838500,715.69;
        21838560,676.09; 21838620,644.39; 21838680,665.81; 21838740,616.52;
        21838800,559.74; 21838860,601.18; 21838920,551.83; 21838980,526.19;
        21839040,503.13; 21839100,486.58; 21839160,452.56; 21839220,454.88;
        21839280,434.24; 21839340,408.11; 21839400,365.5; 21839460,381.2;
        21839520,353.82; 21839580,316.05; 21839640,328.86; 21839700,305.05;
        21839760,283.68; 21839820,308.03; 21839880,283.16; 21839940,266.1;
        21840000,286.1; 21840060,278.92; 21840120,253.94; 21840180,273.4;
        21840240,252.16; 21840300,257.57; 21840360,256.94; 21840420,252.76;
        21840480,247.17; 21840540,240.56; 21840600,241.09; 21840660,229.52;
        21840720,222.16; 21840780,251.48; 21840840,228.27; 21840900,222.28;
        21840960,247.92; 21841020,233.19; 21841080,228.81; 21841140,232.6;
        21841200,239.26; 21841260,228.87; 21841320,205.14; 21841380,249.66;
        21841440,226.49; 21841500,218.62; 21841560,237.41; 21841620,224.74;
        21841680,215.49; 21841740,224.61; 21841800,225.79; 21841860,225.87;
        21841920,224.06; 21841980,225.3; 21842040,225.9; 21842100,227.07;
        21842160,227.04; 21842220,227.11; 21842280,225.3; 21842340,226.5;
        21842400,225.84; 21842460,224.67; 21842520,225.94; 21842580,226.51;
        21842640,224.63; 21842700,224.1; 21842760,225.96; 21842820,227.09;
        21842880,225.33; 21842940,225.9; 21843000,226.49; 21843060,225.97;
        21843120,224.71; 21843180,226.65; 21843240,226.56; 21843300,223.49;
        21843360,225.86; 21843420,225.17; 21843480,222.98; 21843540,226.57;
        21843600,227.17; 21843660,224.07; 21843720,222.91; 21843780,224.65;
        21843840,227.13; 21843900,227.09; 21843960,224.62; 21844020,227.11;
        21844080,224.69; 21844140,225.34; 21844200,223.98; 21844260,225.76;
        21844320,226.5; 21844380,223.99; 21844440,224.57; 21844500,225.78;
        21844560,228.93; 21844620,225.28; 21844680,225.31; 21844740,226.54;
        21844800,226.83; 21844860,226.53; 21844920,225.35; 21844980,227.73;
        21845040,226.58; 21845100,225.33; 21845160,227.77; 21845220,227.7;
        21845280,227.74; 21845340,224.74; 21845400,225.29; 21845460,225.87;
        21845520,227.15; 21845580,224.55; 21845640,223.43; 21845700,226.57;
        21845760,227.08; 21845820,226.5; 21845880,227.76; 21845940,227.07;
        21846000,227.74; 21846060,226.51; 21846120,227.07; 21846180,228.99;
        21846240,227.65; 21846300,228.39; 21846360,226.49; 21846420,228.27;
        21846480,226.51; 21846540,227.04; 21846600,229.53; 21846660,228.36;
        21846720,226.5; 21846780,227.71; 21846840,230.21; 21846900,228.89;
        21846960,228.24; 21847020,228.42; 21847080,228.3; 21847140,227.09;
        21847200,228.29; 21847260,230.18; 21847320,227.08; 21847380,228.3;
        21847440,229.51; 21847500,227.07; 21847560,228.36; 21847620,227.11;
        21847680,226.03; 21847740,226.57; 21847800,228.36; 21847860,230.77;
        21847920,228.37; 21847980,227.15; 21848040,229.52; 21848100,229.51;
        21848160,230.08; 21848220,227.09; 21848280,228.32; 21848340,228.31;
        21848400,228.97; 21848460,225.33; 21848520,230.68; 21848580,230.77;
        21848640,228.32; 21848700,228.35; 21848760,230.73; 21848820,228.32;
        21848880,228.91; 21848940,230.06; 21849000,227.7; 21849060,228.94;
        21849120,228.98; 21849180,228.37; 21849240,229.55; 21849300,230.08;
        21849360,228.96; 21849420,227.11; 21849480,227.69; 21849540,229.65;
        21849600,228.36; 21849660,230.09; 21849720,230.72; 21849780,231.98;
        21849840,227.01; 21849900,229.58; 21849960,229.02; 21850020,229.53;
        21850080,227.71; 21850140,228.4; 21850200,226.53; 21850260,226.48;
        21850320,228.85; 21850380,227.76; 21850440,229.53; 21850500,227.6;
        21850560,228.91; 21850620,228.99; 21850680,230.16; 21850740,227.69;
        21850800,230.79; 21850860,228.31; 21850920,229.49; 21850980,229.54;
        21851040,229.62; 21851100,228.25; 21851160,228.37; 21851220,231.35;
        21851280,228.93; 21851340,231.39; 21851400,229; 21851460,231.36;
        21851520,229; 21851580,229.5; 21851640,231.36; 21851700,229.51;
        21851760,229.6; 21851820,230.16; 21851880,230.21; 21851940,230.77;
        21852000,230.2; 21852060,230.16; 21852120,229.53; 21852180,231.43;
        21852240,229.6; 21852300,232.64; 21852360,230.22; 21852420,230.7;
        21852480,230.16; 21852540,229.49; 21852600,228.95; 21852660,233.17;
        21852720,231.95; 21852780,233.24; 21852840,230.82; 21852900,232.07;
        21852960,231.36; 21853020,230.17; 21853080,231.41; 21853140,231.98;
        21853200,230.7; 21853260,232.58; 21853320,227.7; 21853380,229.53;
        21853440,231.31; 21853500,232.03; 21853560,232; 21853620,229.49;
        21853680,232.52; 21853740,231.4; 21853800,231.36; 21853860,232.04;
        21853920,229.49; 21853980,229.59; 21854040,232.02; 21854100,230.89;
        21854160,228.94; 21854220,231.42; 21854280,233.17; 21854340,230.14;
        21854400,230.07; 21854460,229.57; 21854520,233.15; 21854580,231.92;
        21854640,232.08; 21854700,228.24; 21854760,230.1; 21854820,231.41;
        21854880,230.2; 21854940,231.32; 21855000,231.44; 21855060,231.41;
        21855120,231.95; 21855180,229.5; 21855240,232.61; 21855300,230.73;
        21855360,230.7; 21855420,230.75; 21855480,232.61; 21855540,230.22;
        21855600,230.79; 21855660,231.94; 21855720,230.13; 21855780,230.8;
        21855840,231.35; 21855900,230.79; 21855960,229.52; 21856020,233.29;
        21856080,231.45; 21856140,229.61; 21856200,232.55; 21856260,228.96;
        21856320,230.76; 21856380,230.65; 21856440,230.77; 21856500,232.06;
        21856560,229.52; 21856620,231.35; 21856680,231.32; 21856740,231.38;
        21856800,232.58; 21856860,230.72; 21856920,230.15; 21856980,231.39;
        21857040,230.78; 21857100,230.85; 21857160,230.86; 21857220,232.65;
        21857280,230.78; 21857340,231.96; 21857400,228.97; 21857460,232.01;
        21857520,230.21; 21857580,230.76; 21857640,230.75; 21857700,230.18;
        21857760,230.71; 21857820,231.35; 21857880,231.39; 21857940,230.14;
        21858000,231.96; 21858060,228.99; 21858120,229.5; 21858180,231.36;
        21858240,233.91; 21858300,230.15; 21858360,232.61; 21858420,230.16;
        21858480,230.1; 21858540,231.43; 21858600,230.86; 21858660,230.26;
        21858720,229.53; 21858780,233.84; 21858840,231.99; 21858900,233.79;
        21858960,232.02; 21859020,231.88; 21859080,229.05; 21859140,228.37],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{-44,38},{-24,58}})));
  Modelica.Blocks.Math.Gain gain1(k=1/1765.73)
    annotation (Placement(transformation(extent={{-6,38},{14,58}})));
  Modelica.Blocks.Sources.CombiTimeTable OADA(
    tableOnFile=false,
    table=[21600000,0.3; 21600060,0.3; 21600120,0.3; 21600180,0.3; 21600240,0.3;
        21600300,0.3; 21600360,0.3; 21600420,0.3; 21600480,0.3; 21600540,0.3;
        21600600,0.3; 21600660,0.3; 21600720,0.3; 21600780,0.3; 21600840,0.3;
        21600900,0.3; 21600960,0.3; 21601020,0.3; 21601080,0.3; 21601140,0.3;
        21601200,0.3; 21601260,0.3; 21601320,0.3; 21601380,0.3; 21601440,0.3;
        21601500,0.3; 21601560,0.3; 21601620,0.3; 21601680,0.3; 21601740,0.3;
        21601800,0.3; 21601860,0.3; 21601920,0.3; 21601980,0.3; 21602040,0.3;
        21602100,0.3; 21602160,0.3; 21602220,0.3; 21602280,0.3; 21602340,0.3;
        21602400,0.3; 21602460,0.3; 21602520,0.3; 21602580,0.3; 21602640,0.3;
        21602700,0.3; 21602760,0.3; 21602820,0.3; 21602880,0.3; 21602940,0.3;
        21603000,0.3; 21603060,0.3; 21603120,0.3; 21603180,0.3; 21603240,0.3;
        21603300,0.3; 21603360,0.3; 21603420,0.3; 21603480,0.3; 21603540,0.3;
        21603600,0.3; 21603660,0.3; 21603720,0.3; 21603780,0.3; 21603840,0.3;
        21603900,0.3; 21603960,0.3; 21604020,0.3; 21604080,0.3; 21604140,0.3;
        21604200,0.3; 21604260,0.3; 21604320,0.3; 21604380,0.3; 21604440,0.3;
        21604500,0.3; 21604560,0.3; 21604620,0.3; 21604680,0.3; 21604740,0.3;
        21604800,0.3; 21604860,0.3; 21604920,0.3; 21604980,0.3; 21605040,0.3;
        21605100,0.3; 21605160,0.3; 21605220,0.3; 21605280,0.3; 21605340,0.3;
        21605400,0.3; 21605460,0.3; 21605520,0.3; 21605580,0.3; 21605640,0.3;
        21605700,0.3; 21605760,0.3; 21605820,0.3; 21605880,0.3; 21605940,0.3;
        21606000,0.3; 21606060,0.3; 21606120,0.3; 21606180,0.3; 21606240,0.3;
        21606300,0.3; 21606360,0.3; 21606420,0.3; 21606480,0.3; 21606540,0.3;
        21606600,0.3; 21606660,0.3; 21606720,0.3; 21606780,0.3; 21606840,0.3;
        21606900,0.3; 21606960,0.3; 21607020,0.3; 21607080,0.3; 21607140,0.3;
        21607200,0.3; 21607260,0.3; 21607320,0.3; 21607380,0.3; 21607440,0.3;
        21607500,0.3; 21607560,0.3; 21607620,0.3; 21607680,0.3; 21607740,0.3;
        21607800,0.3; 21607860,0.3; 21607920,0.3; 21607980,0.3; 21608040,0.3;
        21608100,0.3; 21608160,0.3; 21608220,0.3; 21608280,0.3; 21608340,0.3;
        21608400,0.3; 21608460,0.3; 21608520,0.3; 21608580,0.3; 21608640,0.3;
        21608700,0.3; 21608760,0.3; 21608820,0.3; 21608880,0.3; 21608940,0.3;
        21609000,0.3; 21609060,0.3; 21609120,0.3; 21609180,0.3; 21609240,0.3;
        21609300,0.3; 21609360,0.3; 21609420,0.3; 21609480,0.3; 21609540,0.3;
        21609600,0.3; 21609660,0.3; 21609720,0.3; 21609780,0.3; 21609840,0.3;
        21609900,0.3; 21609960,0.3; 21610020,0.3; 21610080,0.3; 21610140,0.3;
        21610200,0.3; 21610260,0.3; 21610320,0.3; 21610380,0.3; 21610440,0.3;
        21610500,0.3; 21610560,0.3; 21610620,0.3; 21610680,0.3; 21610740,0.3;
        21610800,0.3; 21610860,0.3; 21610920,0.3; 21610980,0.3; 21611040,0.3;
        21611100,0.3; 21611160,0.3; 21611220,0.3; 21611280,0.3; 21611340,0.3;
        21611400,0.3; 21611460,0.3; 21611520,0.37; 21611580,0.48; 21611640,0.49;
        21611700,0.51; 21611760,0.52; 21611820,0.54; 21611880,0.56; 21611940,
        0.57; 21612000,0.59; 21612060,0.6; 21612120,0.61; 21612180,0.63;
        21612240,0.65; 21612300,0.65; 21612360,0.68; 21612420,0.68; 21612480,
        0.62; 21612540,0.3; 21612600,0.3; 21612660,0.3; 21612720,0.3; 21612780,
        0.3; 21612840,0.3; 21612900,0.3; 21612960,0.3; 21613020,0.3; 21613080,
        0.3; 21613140,0.3; 21613200,0.3; 21613260,0.3; 21613320,0.3; 21613380,
        0.3; 21613440,0.3; 21613500,0.3; 21613560,0.3; 21613620,0.3; 21613680,
        0.3; 21613740,0.3; 21613800,0.3; 21613860,0.3; 21613920,0.3; 21613980,
        0.3; 21614040,0.3; 21614100,0.3; 21614160,0.3; 21614220,0.3; 21614280,
        0.3; 21614340,0.3; 21614400,0.3; 21614460,0.3; 21614520,0.3; 21614580,
        0.3; 21614640,0.3; 21614700,0.3; 21614760,0.3; 21614820,0.3; 21614880,
        0.3; 21614940,0.3; 21615000,0.3; 21615060,0.3; 21615120,0.3; 21615180,
        0.3; 21615240,0.3; 21615300,0.3; 21615360,0.3; 21615420,0.3; 21615480,
        0.3; 21615540,0.3; 21615600,0.3; 21615660,0.3; 21615720,0.3; 21615780,
        0.3; 21615840,0.3; 21615900,0.3; 21615960,0.3; 21616020,0.3; 21616080,
        0.3; 21616140,0.3; 21616200,0.3; 21616260,0.3; 21616320,0.3; 21616380,
        0.3; 21616440,0.3; 21616500,0.3; 21616560,0.3; 21616620,0.3; 21616680,
        0.3; 21616740,0.38; 21616800,0.49; 21616860,0.5; 21616920,0.51;
        21616980,0.53; 21617040,0.53; 21617100,0.55; 21617160,0.56; 21617220,
        0.58; 21617280,0.59; 21617340,0.6; 21617400,0.62; 21617460,0.64;
        21617520,0.65; 21617580,0.67; 21617640,0.68; 21617700,0.69; 21617760,
        0.7; 21617820,0.73; 21617880,0.74; 21617940,0.74; 21618000,0.76;
        21618060,0.77; 21618120,0.79; 21618180,0.81; 21618240,0.81; 21618300,
        0.83; 21618360,0.84; 21618420,0.86; 21618480,0.87; 21618540,0.89;
        21618600,0.9; 21618660,0.91; 21618720,0.92; 21618780,0.94; 21618840,
        0.95; 21618900,0.96; 21618960,0.96; 21619020,0.96; 21619080,0.96;
        21619140,0.96; 21619200,0.96; 21619260,0.96; 21619320,0.96; 21619380,
        0.96; 21619440,0.96; 21619500,0.96; 21619560,0.96; 21619620,0.96;
        21619680,0.96; 21619740,0.96; 21619800,0.96; 21619860,0.96; 21619920,
        0.96; 21619980,0.96; 21620040,0.96; 21620100,0.96; 21620160,0.96;
        21620220,0.96; 21620280,0.96; 21620340,0.96; 21620400,0.96; 21620460,
        0.96; 21620520,0.96; 21620580,0.96; 21620640,0.96; 21620700,0.96;
        21620760,0.96; 21620820,0.96; 21620880,0.96; 21620940,0.96; 21621000,
        0.96; 21621060,0.96; 21621120,0.96; 21621180,0.96; 21621240,0.96;
        21621300,0.96; 21621360,0.96; 21621420,0.96; 21621480,0.96; 21621540,
        0.96; 21621600,0.96; 21621660,0.96; 21621720,0.96; 21621780,0.96;
        21621840,0.96; 21621900,0.96; 21621960,0.96; 21622020,0.96; 21622080,
        0.96; 21622140,0.96; 21622200,0.96; 21622260,0.96; 21622320,0.96;
        21622380,0.96; 21622440,0.96; 21622500,0.96; 21622560,0.96; 21622620,
        0.96; 21622680,0.96; 21622740,0.96; 21622800,0.96; 21622860,0.96;
        21622920,0.96; 21622980,0.96; 21623040,0.96; 21623100,0.96; 21623160,
        0.96; 21623220,0.96; 21623280,0.96; 21623340,0.96; 21623400,0.96;
        21623460,0.96; 21623520,0.96; 21623580,0.96; 21623640,0.96; 21623700,
        0.96; 21623760,0.96; 21623820,0.96; 21623880,0.96; 21623940,0.96;
        21624000,0.96; 21624060,0.96; 21624120,0.96; 21624180,0.96; 21624240,
        0.96; 21624300,0.96; 21624360,0.96; 21624420,0.96; 21624480,0.96;
        21624540,0.96; 21624600,0.96; 21624660,0.96; 21624720,0.96; 21624780,
        0.96; 21624840,0.96; 21624900,0.96; 21624960,0.96; 21625020,0.96;
        21625080,0.96; 21625140,0.96; 21625200,0.96; 21625260,0.96; 21625320,
        0.96; 21625380,0.96; 21625440,0.96; 21625500,0.96; 21625560,0.96;
        21625620,0.96; 21625680,0.96; 21625740,0.96; 21625800,0.96; 21625860,
        0.96; 21625920,0.96; 21625980,0.96; 21626040,0.96; 21626100,0.96;
        21626160,0.96; 21626220,0.96; 21626280,0.96; 21626340,0.96; 21626400,
        0.96; 21626460,0.96; 21626520,0.96; 21626580,0.96; 21626640,0.96;
        21626700,0.96; 21626760,0.96; 21626820,0.96; 21626880,0.96; 21626940,
        0.96; 21627000,0.96; 21627060,0.96; 21627120,0.96; 21627180,0.96;
        21627240,0.96; 21627300,0.96; 21627360,0.96; 21627420,0.96; 21627480,
        0.96; 21627540,0.96; 21627600,0.96; 21627660,0.96; 21627720,0.96;
        21627780,0.96; 21627840,0.96; 21627900,0.96; 21627960,0.96; 21628020,
        0.96; 21628080,0.96; 21628140,0.96; 21628200,0.96; 21628260,0.96;
        21628320,0.96; 21628380,0.96; 21628440,0.96; 21628500,0.96; 21628560,
        0.96; 21628620,0.96; 21628680,0.96; 21628740,0.96; 21628800,0.96;
        21628860,0.96; 21628920,0.96; 21628980,0.96; 21629040,0.96; 21629100,
        0.96; 21629160,0.96; 21629220,0.96; 21629280,0.96; 21629340,0.96;
        21629400,0.96; 21629460,0.96; 21629520,0.96; 21629580,0.96; 21629640,
        0.96; 21629700,0.96; 21629760,0.96; 21629820,0.96; 21629880,0.96;
        21629940,0.96; 21630000,0.96; 21630060,0.96; 21630120,0.61; 21630180,
        0.3; 21630240,0.3; 21630300,0.3; 21630360,0.3; 21630420,0.3; 21630480,
        0.65; 21630540,0.96; 21630600,0.96; 21630660,0.96; 21630720,0.96;
        21630780,0.96; 21630840,0.96; 21630900,0.96; 21630960,0.96; 21631020,
        0.96; 21631080,0.96; 21631140,0.96; 21631200,0.96; 21631260,0.96;
        21631320,0.96; 21631380,0.96; 21631440,0.96; 21631500,0.61; 21631560,
        0.3; 21631620,0.3; 21631680,0.3; 21631740,0.3; 21631800,0.3; 21631860,
        0.3; 21631920,0.3; 21631980,0.3; 21632040,0.3; 21632100,0.3; 21632160,
        0.3; 21632220,0.3; 21632280,0.3; 21632340,0.3; 21632400,0.3; 21632460,
        0.3; 21632520,0.3; 21632580,0.3; 21632640,0.3; 21632700,0.3; 21632760,
        0.3; 21632820,0.3; 21632880,0.3; 21632940,0.3; 21633000,0.3; 21633060,
        0.3; 21633120,0.3; 21633180,0.3; 21633240,0.3; 21633300,0.3; 21633360,
        0.3; 21633420,0.3; 21633480,0.3; 21633540,0.3; 21633600,0.3; 21633660,
        0.3; 21633720,0.3; 21633780,0.3; 21633840,0.3; 21633900,0.3; 21633960,
        0.3; 21634020,0.3; 21634080,0.3; 21634140,0.3; 21634200,0.3; 21634260,
        0.3; 21634320,0.3; 21634380,0.3; 21634440,0.3; 21634500,0.3; 21634560,
        0.3; 21634620,0.3; 21634680,0.3; 21634740,0.3; 21634800,0.3; 21634860,
        0.3; 21634920,0.3; 21634980,0.3; 21635040,0.3; 21635100,0.3; 21635160,
        0.3; 21635220,0.3; 21635280,0.3; 21635340,0.3; 21635400,0.3; 21635460,
        0.3; 21635520,0.3; 21635580,0.3; 21635640,0.3; 21635700,0.3; 21635760,
        0.3; 21635820,0.3; 21635880,0.3; 21635940,0.3; 21636000,0.3; 21636060,
        0.3; 21636120,0.3; 21636180,0.3; 21636240,0.3; 21636300,0.3; 21636360,
        0.3; 21636420,0.3; 21636480,0.3; 21636540,0.3; 21636600,0.3; 21636660,
        0.3; 21636720,0.3; 21636780,0.3; 21636840,0.3; 21636900,0.3; 21636960,
        0.3; 21637020,0.3; 21637080,0.3; 21637140,0.3; 21637200,0.3; 21637260,
        0.3; 21637320,0.3; 21637380,0.3; 21637440,0.3; 21637500,0.3; 21637560,
        0.3; 21637620,0.3; 21637680,0.3; 21637740,0.3; 21637800,0.3; 21637860,
        0.3; 21637920,0.3; 21637980,0.3; 21638040,0.3; 21638100,0.3; 21638160,
        0.3; 21638220,0.3; 21638280,0.3; 21638340,0.3; 21638400,0.3; 21638460,
        0.3; 21638520,0.3; 21638580,0.3; 21638640,0.3; 21638700,0.3; 21638760,
        0.3; 21638820,0.3; 21638880,0.3; 21638940,0.3; 21639000,0.3; 21639060,
        0.3; 21639120,0.3; 21639180,0.3; 21639240,0.3; 21639300,0.3; 21639360,
        0.3; 21639420,0.3; 21639480,0.3; 21639540,0.3; 21639600,0.3; 21639660,
        0.3; 21639720,0.3; 21639780,0.3; 21639840,0.3; 21639900,0.3; 21639960,
        0.3; 21640020,0.3; 21640080,0.3; 21640140,0.3; 21640200,0.3; 21640260,
        0.3; 21640320,0.3; 21640380,0.3; 21640440,0.3; 21640500,0.3; 21640560,
        0.3; 21640620,0.3; 21640680,0.3; 21640740,0.3; 21640800,0.3; 21640860,
        0.3; 21640920,0.3; 21640980,0.3; 21641040,0.3; 21641100,0.3; 21641160,
        0.3; 21641220,0.3; 21641280,0.3; 21641340,0.3; 21641400,0.3; 21641460,
        0.3; 21641520,0.3; 21641580,0.3; 21641640,0.3; 21641700,0.3; 21641760,
        0.3; 21641820,0.3; 21641880,0.3; 21641940,0.3; 21642000,0.3; 21642060,
        0.3; 21642120,0.3; 21642180,0.3; 21642240,0.3; 21642300,0.3; 21642360,
        0.3; 21642420,0.3; 21642480,0.3; 21642540,0.3; 21642600,0.3; 21642660,
        0.3; 21642720,0.3; 21642780,0.3; 21642840,0.3; 21642900,0.3; 21642960,
        0.3; 21643020,0.3; 21643080,0.3; 21643140,0.3; 21643200,0.3; 21643260,
        0.3; 21643320,0.3; 21643380,0.3; 21643440,0.3; 21643500,0.3; 21643560,
        0.3; 21643620,0.3; 21643680,0.3; 21643740,0.3; 21643800,0.3; 21643860,
        0.3; 21643920,0.3; 21643980,0.3; 21644040,0.3; 21644100,0.3; 21644160,
        0.3; 21644220,0.3; 21644280,0.3; 21644340,0.3; 21644400,0.3; 21644460,
        0.3; 21644520,0.3; 21644580,0.3; 21644640,0.3; 21644700,0.3; 21644760,
        0.3; 21644820,0.3; 21644880,0.3; 21644940,0.3; 21645000,0.3; 21645060,
        0.3; 21645120,0.3; 21645180,0.3; 21645240,0.3; 21645300,0.3; 21645360,
        0.3; 21645420,0.3; 21645480,0.3; 21645540,0.3; 21645600,0.3; 21645660,
        0.3; 21645720,0.3; 21645780,0.3; 21645840,0.3; 21645900,0.3; 21645960,
        0.3; 21646020,0.3; 21646080,0.3; 21646140,0.3; 21646200,0.3; 21646260,
        0.3; 21646320,0.3; 21646380,0.3; 21646440,0.3; 21646500,0.3; 21646560,
        0.3; 21646620,0.3; 21646680,0.3; 21646740,0.3; 21646800,0.3; 21646860,
        0.3; 21646920,0.3; 21646980,0.3; 21647040,0.3; 21647100,0.3; 21647160,
        0.3; 21647220,0.3; 21647280,0.3; 21647340,0.3; 21647400,0.3; 21647460,
        0.3; 21647520,0.3; 21647580,0.3; 21647640,0.3; 21647700,0.3; 21647760,
        0.3; 21647820,0.3; 21647880,0.3; 21647940,0.3; 21648000,0.3; 21648060,
        0.3; 21648120,0.3; 21648180,0.3; 21648240,0.3; 21648300,0.3; 21648360,
        0.3; 21648420,0.3; 21648480,0.3; 21648540,0.3; 21648600,0.3; 21648660,
        0.3; 21648720,0.3; 21648780,0.3; 21648840,0.3; 21648900,0.3; 21648960,
        0.3; 21649020,0.3; 21649080,0.3; 21649140,0.3; 21649200,0.3; 21649260,
        0.3; 21649320,0.3; 21649380,0.3; 21649440,0.3; 21649500,0.3; 21649560,
        0.3; 21649620,0.3; 21649680,0.3; 21649740,0.3; 21649800,0.3; 21649860,
        0.3; 21649920,0.3; 21649980,0.3; 21650040,0.3; 21650100,0.3; 21650160,
        0.3; 21650220,0.3; 21650280,0.3; 21650340,0.3; 21650400,0.3; 21650460,
        0.3; 21650520,0.3; 21650580,0.3; 21650640,0.3; 21650700,0.3; 21650760,
        0.3; 21650820,0.3; 21650880,0.3; 21650940,0.3; 21651000,0.3; 21651060,
        0.3; 21651120,0.3; 21651180,0.3; 21651240,0.3; 21651300,0.3; 21651360,
        0.3; 21651420,0.3; 21651480,0.3; 21651540,0.3; 21651600,0.3; 21651660,
        0.3; 21651720,0.3; 21651780,0.3; 21651840,0.3; 21651900,0.3; 21651960,
        0.3; 21652020,0.3; 21652080,0.3; 21652140,0.3; 21652200,0.3; 21652260,
        0.3; 21652320,0.3; 21652380,0.3; 21652440,0.3; 21652500,0.3; 21652560,
        0.3; 21652620,0.3; 21652680,0.3; 21652740,0.3; 21652800,0.3; 21652860,
        0.3; 21652920,0.3; 21652980,0.3; 21653040,0.3; 21653100,0.3; 21653160,
        0.3; 21653220,0.3; 21653280,0.3; 21653340,0.3; 21653400,0.3; 21653460,
        0.3; 21653520,0.3; 21653580,0.3; 21653640,0.3; 21653700,0.3; 21653760,
        0.3; 21653820,0.3; 21653880,0.3; 21653940,0.3; 21654000,0.3; 21654060,
        0.3; 21654120,0.3; 21654180,0.3; 21654240,0.3; 21654300,0.3; 21654360,
        0.3; 21654420,0.3; 21654480,0.3; 21654540,0.3; 21654600,0.3; 21654660,
        0.3; 21654720,0.3; 21654780,0.3; 21654840,0.3; 21654900,0.3; 21654960,
        0.3; 21655020,0.3; 21655080,0.3; 21655140,0.3; 21655200,0.3; 21655260,
        0.3; 21655320,0.3; 21655380,0.3; 21655440,0.3; 21655500,0.3; 21655560,
        0.3; 21655620,0.3; 21655680,0.3; 21655740,0.3; 21655800,0.3; 21655860,
        0.3; 21655920,0.3; 21655980,0.3; 21656040,0.3; 21656100,0.3; 21656160,
        0.3; 21656220,0.3; 21656280,0.3; 21656340,0.3; 21656400,0.3; 21656460,
        0.3; 21656520,0.3; 21656580,0.3; 21656640,0.3; 21656700,0.3; 21656760,
        0.3; 21656820,0.3; 21656880,0.3; 21656940,0.3; 21657000,0.3; 21657060,
        0.3; 21657120,0.3; 21657180,0.3; 21657240,0.3; 21657300,0.3; 21657360,
        0.3; 21657420,0.3; 21657480,0.3; 21657540,0.3; 21657600,0.3; 21657660,
        0.3; 21657720,0.3; 21657780,0.3; 21657840,0.3; 21657900,0.3; 21657960,
        0.3; 21658020,0.3; 21658080,0.3; 21658140,0.3; 21658200,0.3; 21658260,
        0.3; 21658320,0.3; 21658380,0.3; 21658440,0.3; 21658500,0.3; 21658560,
        0.3; 21658620,0.3; 21658680,0.3; 21658740,0.3; 21658800,0.3; 21658860,
        0.3; 21658920,0.3; 21658980,0.3; 21659040,0.3; 21659100,0.3; 21659160,
        0.3; 21659220,0.3; 21659280,0.3; 21659340,0.3; 21659400,0.3; 21659460,
        0.3; 21659520,0.3; 21659580,0.3; 21659640,0.3; 21659700,0.3; 21659760,
        0.3; 21659820,0.3; 21659880,0.3; 21659940,0.3; 21660000,0.3; 21660060,
        0.3; 21660120,0.3; 21660180,0.3; 21660240,0.3; 21660300,0.3; 21660360,
        0.3; 21660420,0.3; 21660480,0.3; 21660540,0.3; 21660600,0.3; 21660660,
        0.3; 21660720,0.3; 21660780,0.3; 21660840,0.3; 21660900,0.3; 21660960,
        0.3; 21661020,0.3; 21661080,0.3; 21661140,0.3; 21661200,0.3; 21661260,
        0.3; 21661320,0.3; 21661380,0.3; 21661440,0.3; 21661500,0.3; 21661560,
        0.3; 21661620,0.3; 21661680,0.3; 21661740,0.3; 21661800,0.3; 21661860,
        0.3; 21661920,0.3; 21661980,0.3; 21662040,0.3; 21662100,0.3; 21662160,
        0.3; 21662220,0.3; 21662280,0.3; 21662340,0.3; 21662400,0.3; 21662460,
        0.3; 21662520,0.3; 21662580,0.3; 21662640,0.3; 21662700,0.3; 21662760,
        0.3; 21662820,0.3; 21662880,0.3; 21662940,0.3; 21663000,0.3; 21663060,
        0.3; 21663120,0.3; 21663180,0.3; 21663240,0.3; 21663300,0.3; 21663360,
        0.3; 21663420,0.3; 21663480,0.3; 21663540,0.3; 21663600,0.3; 21663660,
        0.3; 21663720,0.3; 21663780,0.3; 21663840,0.3; 21663900,0.3; 21663960,
        0.3; 21664020,0.3; 21664080,0.3; 21664140,0.3; 21664200,0.3; 21664260,
        0.3; 21664320,0.3; 21664380,0.3; 21664440,0.3; 21664500,0.3; 21664560,
        0.3; 21664620,0.3; 21664680,0.3; 21664740,0.3; 21664800,0.3; 21664860,
        0.3; 21664920,0.3; 21664980,0.3; 21665040,0.3; 21665100,0.3; 21665160,
        0.3; 21665220,0.3; 21665280,0.3; 21665340,0.3; 21665400,0.3; 21665460,
        0.3; 21665520,0.3; 21665580,0.3; 21665640,0.3; 21665700,0.3; 21665760,
        0.3; 21665820,0.3; 21665880,0.3; 21665940,0.3; 21666000,0.3; 21666060,
        0.3; 21666120,0.3; 21666180,0.3; 21666240,0.3; 21666300,0.3; 21666360,
        0.3; 21666420,0.3; 21666480,0.3; 21666540,0.3; 21666600,0.3; 21666660,
        0.3; 21666720,0.3; 21666780,0.3; 21666840,0.3; 21666900,0.3; 21666960,
        0.3; 21667020,0.3; 21667080,0.3; 21667140,0.3; 21667200,0.3; 21667260,
        0.3; 21667320,0.3; 21667380,0.3; 21667440,0.3; 21667500,0.3; 21667560,
        0.3; 21667620,0.3; 21667680,0.3; 21667740,0.3; 21667800,0.3; 21667860,
        0.3; 21667920,0.3; 21667980,0.3; 21668040,0.3; 21668100,0.3; 21668160,
        0.3; 21668220,0.3; 21668280,0.3; 21668340,0.3; 21668400,0.3; 21668460,
        0.3; 21668520,0.3; 21668580,0.3; 21668640,0.3; 21668700,0.3; 21668760,
        0.3; 21668820,0.3; 21668880,0.3; 21668940,0.3; 21669000,0.3; 21669060,
        0.3; 21669120,0.3; 21669180,0.3; 21669240,0.3; 21669300,0.3; 21669360,
        0.3; 21669420,0.3; 21669480,0.3; 21669540,0.3; 21669600,0.3; 21669660,
        0.3; 21669720,0.3; 21669780,0.3; 21669840,0.3; 21669900,0.3; 21669960,
        0.3; 21670020,0.3; 21670080,0.3; 21670140,0.3; 21670200,0.3; 21670260,
        0.3; 21670320,0.3; 21670380,0.3; 21670440,0.3; 21670500,0.38; 21670560,
        0.45; 21670620,0.45; 21670680,0.45; 21670740,0.46; 21670800,0.48;
        21670860,0.48; 21670920,0.49; 21670980,0.5; 21671040,0.51; 21671100,
        0.53; 21671160,0.54; 21671220,0.55; 21671280,0.57; 21671340,0.58;
        21671400,0.59; 21671460,0.61; 21671520,0.62; 21671580,0.64; 21671640,
        0.65; 21671700,0.66; 21671760,0.67; 21671820,0.69; 21671880,0.7;
        21671940,0.72; 21672000,0.73; 21672060,0.75; 21672120,0.75; 21672180,
        0.77; 21672240,0.78; 21672300,0.8; 21672360,0.81; 21672420,0.82;
        21672480,0.84; 21672540,0.85; 21672600,0.87; 21672660,0.88; 21672720,
        0.9; 21672780,0.91; 21672840,0.93; 21672900,0.94; 21672960,0.96;
        21673020,0.96; 21673080,0.96; 21673140,0.96; 21673200,0.96; 21673260,
        0.96; 21673320,0.96; 21673380,0.96; 21673440,0.96; 21673500,0.96;
        21673560,0.96; 21673620,0.96; 21673680,0.96; 21673740,0.96; 21673800,
        0.96; 21673860,0.96; 21673920,0.96; 21673980,0.96; 21674040,0.96;
        21674100,0.96; 21674160,0.96; 21674220,0.96; 21674280,0.96; 21674340,
        0.96; 21674400,0.96; 21674460,0.96; 21674520,0.96; 21674580,0.96;
        21674640,0.96; 21674700,0.96; 21674760,0.96; 21674820,0.96; 21674880,
        0.96; 21674940,0.96; 21675000,0.96; 21675060,0.96; 21675120,0.96;
        21675180,0.96; 21675240,0.96; 21675300,0.96; 21675360,0.96; 21675420,
        0.96; 21675480,0.96; 21675540,0.96; 21675600,0.96; 21675660,0.96;
        21675720,0.96; 21675780,0.96; 21675840,0.96; 21675900,0.96; 21675960,
        0.96; 21676020,0.96; 21676080,0.96; 21676140,0.96; 21676200,0.96;
        21676260,0.96; 21676320,0.96; 21676380,0.96; 21676440,0.96; 21676500,
        0.96; 21676560,0.96; 21676620,0.96; 21676680,0.96; 21676740,0.96;
        21676800,0.96; 21676860,0.96; 21676920,0.96; 21676980,0.96; 21677040,
        0.96; 21677100,0.96; 21677160,0.96; 21677220,0.96; 21677280,0.96;
        21677340,0.96; 21677400,0.96; 21677460,0.96; 21677520,0.96; 21677580,
        0.96; 21677640,0.96; 21677700,0.96; 21677760,0.96; 21677820,0.96;
        21677880,0.96; 21677940,0.96; 21678000,0.96; 21678060,0.96; 21678120,
        0.96; 21678180,0.96; 21678240,0.96; 21678300,0.96; 21678360,0.96;
        21678420,0.96; 21678480,0.96; 21678540,0.96; 21678600,0.96; 21678660,
        0.96; 21678720,0.96; 21678780,0.96; 21678840,0.96; 21678900,0.96;
        21678960,0.96; 21679020,0.96; 21679080,0.96; 21679140,0.96; 21679200,
        0.96; 21679260,0.96; 21679320,0.96; 21679380,0.96; 21679440,0.96;
        21679500,0.96; 21679560,0.96; 21679620,0.96; 21679680,0.96; 21679740,
        0.96; 21679800,0.96; 21679860,0.96; 21679920,0.96; 21679980,0.96;
        21680040,0.96; 21680100,0.96; 21680160,0.96; 21680220,0.96; 21680280,
        0.96; 21680340,0.96; 21680400,0.96; 21680460,0.96; 21680520,0.96;
        21680580,0.96; 21680640,0.96; 21680700,0.96; 21680760,0.96; 21680820,
        0.96; 21680880,0.96; 21680940,0.96; 21681000,0.96; 21681060,0.96;
        21681120,0.96; 21681180,0.96; 21681240,0.96; 21681300,0.96; 21681360,
        0.96; 21681420,0.96; 21681480,0.96; 21681540,0.96; 21681600,0.96;
        21681660,0.96; 21681720,0.96; 21681780,0.96; 21681840,0.96; 21681900,
        0.96; 21681960,0.96; 21682020,0.96; 21682080,0.96; 21682140,0.96;
        21682200,0.96; 21682260,0.96; 21682320,0.96; 21682380,0.96; 21682440,
        0.96; 21682500,0.96; 21682560,0.96; 21682620,0.96; 21682680,0.96;
        21682740,0.96; 21682800,0.96; 21682860,0.96; 21682920,0.96; 21682980,
        0.96; 21683040,0.96; 21683100,0.96; 21683160,0.96; 21683220,0.96;
        21683280,0.96; 21683340,0.96; 21683400,0.96; 21683460,0.96; 21683520,
        0.96; 21683580,0.96; 21683640,0.96; 21683700,0.96; 21683760,0.96;
        21683820,0.96; 21683880,0.96; 21683940,0.96; 21684000,0.96; 21684060,
        0.96; 21684120,0.96; 21684180,0.96; 21684240,0.96; 21684300,0.96;
        21684360,0.96; 21684420,0.96; 21684480,0.96; 21684540,0.96; 21684600,
        0.96; 21684660,0.96; 21684720,0.96; 21684780,0.96; 21684840,0.96;
        21684900,0.96; 21684960,0.96; 21685020,0.96; 21685080,0.96; 21685140,
        0.96; 21685200,0.96; 21685260,0.96; 21685320,0.96; 21685380,0.96;
        21685440,0.96; 21685500,0.96; 21685560,0.96; 21685620,0.96; 21685680,
        0.96; 21685740,0.96; 21685800,0.96; 21685860,0.96; 21685920,0.96;
        21685980,0.96; 21686040,0.96; 21686100,0.96; 21686160,0.96; 21686220,
        0.96; 21686280,0.96; 21686340,0.96; 21686400,0.96; 21686460,0.96;
        21686520,0.96; 21686580,0.96; 21686640,0.96; 21686700,0.96; 21686760,
        0.96; 21686820,0.96; 21686880,0.96; 21686940,0.96; 21687000,0.96;
        21687060,0.96; 21687120,0.96; 21687180,0.96; 21687240,0.96; 21687300,
        0.96; 21687360,0.96; 21687420,0.96; 21687480,0.96; 21687540,0.96;
        21687600,0.96; 21687660,0.96; 21687720,0.96; 21687780,0.96; 21687840,
        0.96; 21687900,0.96; 21687960,0.96; 21688020,0.96; 21688080,0.96;
        21688140,0.96; 21688200,0.96; 21688260,0.96; 21688320,0.96; 21688380,
        0.96; 21688440,0.96; 21688500,0.96; 21688560,0.96; 21688620,0.96;
        21688680,0.96; 21688740,0.96; 21688800,0.96; 21688860,0.96; 21688920,
        0.96; 21688980,0.96; 21689040,0.96; 21689100,0.96; 21689160,0.96;
        21689220,0.96; 21689280,0.96; 21689340,0.96; 21689400,0.96; 21689460,
        0.96; 21689520,0.96; 21689580,0.96; 21689640,0.96; 21689700,0.96;
        21689760,0.96; 21689820,0.96; 21689880,0.96; 21689940,0.96; 21690000,
        0.96; 21690060,0.96; 21690120,0.96; 21690180,0.96; 21690240,0.96;
        21690300,0.96; 21690360,0.96; 21690420,0.96; 21690480,0.96; 21690540,
        0.96; 21690600,0.96; 21690660,0.96; 21690720,0.96; 21690780,0.96;
        21690840,0.96; 21690900,0.96; 21690960,0.96; 21691020,0.96; 21691080,
        0.96; 21691140,0.96; 21691200,0.96; 21691260,0.96; 21691320,0.96;
        21691380,0.96; 21691440,0.96; 21691500,0.96; 21691560,0.96; 21691620,
        0.96; 21691680,0.96; 21691740,0.96; 21691800,0.96; 21691860,0.96;
        21691920,0.96; 21691980,0.96; 21692040,0.96; 21692100,0.96; 21692160,
        0.96; 21692220,0.96; 21692280,0.96; 21692340,0.96; 21692400,0.96;
        21692460,0.96; 21692520,0.96; 21692580,0.96; 21692640,0.96; 21692700,
        0.96; 21692760,0.96; 21692820,0.96; 21692880,0.96; 21692940,0.96;
        21693000,0.96; 21693060,0.96; 21693120,0.96; 21693180,0.96; 21693240,
        0.96; 21693300,0.96; 21693360,0.96; 21693420,0.96; 21693480,0.96;
        21693540,0.96; 21693600,0.96; 21693660,0.96; 21693720,0.96; 21693780,
        0.96; 21693840,0.96; 21693900,0.96; 21693960,0.96; 21694020,0.96;
        21694080,0.96; 21694140,0.96; 21694200,0.96; 21694260,0.96; 21694320,
        0.96; 21694380,0.96; 21694440,0.96; 21694500,0.96; 21694560,0.96;
        21694620,0.96; 21694680,0.96; 21694740,0.96; 21694800,0.96; 21694860,
        0.96; 21694920,0.96; 21694980,0.96; 21695040,0.96; 21695100,0.96;
        21695160,0.96; 21695220,0.96; 21695280,0.96; 21695340,0.96; 21695400,
        0.96; 21695460,0.96; 21695520,0.96; 21695580,0.96; 21695640,0.96;
        21695700,0.96; 21695760,0.96; 21695820,0.96; 21695880,0.96; 21695940,
        0.96; 21696000,0.96; 21696060,0.96; 21696120,0.96; 21696180,0.96;
        21696240,0.96; 21696300,0.96; 21696360,0.96; 21696420,0.96; 21696480,
        0.96; 21696540,0.96; 21696600,0.96; 21696660,0.96; 21696720,0.96;
        21696780,0.96; 21696840,0.96; 21696900,0.96; 21696960,0.96; 21697020,
        0.96; 21697080,0.96; 21697140,0.96; 21697200,0.96; 21697260,0.96;
        21697320,0.96; 21697380,0.96; 21697440,0.96; 21697500,0.96; 21697560,
        0.96; 21697620,0.96; 21697680,0.96; 21697740,0.96; 21697800,0.96;
        21697860,0.96; 21697920,0.96; 21697980,0.96; 21698040,0.96; 21698100,
        0.96; 21698160,0.96; 21698220,0.96; 21698280,0.96; 21698340,0.96;
        21698400,0.96; 21698460,0.96; 21698520,0.96; 21698580,0.96; 21698640,
        0.96; 21698700,0.96; 21698760,0.96; 21698820,0.96; 21698880,0.96;
        21698940,0.96; 21699000,0.96; 21699060,0.96; 21699120,0.96; 21699180,
        0.96; 21699240,0.96; 21699300,0.96; 21699360,0.96; 21699420,0.96;
        21699480,0.96; 21699540,0.96; 21699600,0.96; 21699660,0.96; 21699720,
        0.96; 21699780,0.96; 21699840,0.96; 21699900,0.96; 21699960,0.96;
        21700020,0.96; 21700080,0.96; 21700140,0.96; 21700200,0.96; 21700260,
        0.96; 21700320,0.96; 21700380,0.96; 21700440,0.96; 21700500,0.96;
        21700560,0.96; 21700620,0.96; 21700680,0.96; 21700740,0.96; 21700800,
        0.96; 21700860,0.96; 21700920,0.96; 21700980,0.96; 21701040,0.96;
        21701100,0.96; 21701160,0.96; 21701220,0.96; 21701280,0.96; 21701340,
        0.96; 21701400,0.96; 21701460,0.96; 21701520,0.96; 21701580,0.96;
        21701640,0.96; 21701700,0.96; 21701760,0.96; 21701820,0.96; 21701880,
        0.96; 21701940,0.96; 21702000,0.96; 21702060,0.96; 21702120,0.96;
        21702180,0.96; 21702240,0.96; 21702300,0.96; 21702360,0.96; 21702420,
        0.96; 21702480,0.96; 21702540,0.96; 21702600,0.96; 21702660,0.96;
        21702720,0.96; 21702780,0.96; 21702840,0.96; 21702900,0.96; 21702960,
        0.96; 21703020,0.96; 21703080,0.96; 21703140,0.96; 21703200,0.96;
        21703260,0.96; 21703320,0.96; 21703380,0.96; 21703440,0.96; 21703500,
        0.96; 21703560,0.96; 21703620,0.96; 21703680,0.96; 21703740,0.96;
        21703800,0.96; 21703860,0.96; 21703920,0.96; 21703980,0.96; 21704040,
        0.96; 21704100,0.96; 21704160,0.96; 21704220,0.96; 21704280,0.96;
        21704340,0.96; 21704400,0.96; 21704460,0.96; 21704520,0.96; 21704580,
        0.96; 21704640,0.96; 21704700,0.96; 21704760,0.96; 21704820,0.96;
        21704880,0.96; 21704940,0.96; 21705000,0.96; 21705060,0.96; 21705120,
        0.96; 21705180,0.96; 21705240,0.96; 21705300,0.96; 21705360,0.96;
        21705420,0.96; 21705480,0.96; 21705540,0.96; 21705600,0.96; 21705660,
        0.96; 21705720,0.96; 21705780,0.96; 21705840,0.96; 21705900,0.96;
        21705960,0.96; 21706020,0.96; 21706080,0.96; 21706140,0.96; 21706200,
        0.96; 21706260,0.96; 21706320,0.96; 21706380,0.96; 21706440,0.96;
        21706500,0.96; 21706560,0.96; 21706620,0.96; 21706680,0.96; 21706740,
        0.96; 21706800,0.96; 21706860,0.96; 21706920,0.96; 21706980,0.96;
        21707040,0.96; 21707100,0.96; 21707160,0.96; 21707220,0.96; 21707280,
        0.96; 21707340,0.96; 21707400,0.96; 21707460,0.96; 21707520,0.96;
        21707580,0.96; 21707640,0.96; 21707700,0.96; 21707760,0.96; 21707820,
        0.96; 21707880,0.96; 21707940,0.96; 21708000,0.96; 21708060,0.96;
        21708120,0.96; 21708180,0.96; 21708240,0.96; 21708300,0.96; 21708360,
        0.96; 21708420,0.96; 21708480,0.96; 21708540,0.96; 21708600,0.96;
        21708660,0.96; 21708720,0.96; 21708780,0.96; 21708840,0.96; 21708900,
        0.96; 21708960,0.96; 21709020,0.96; 21709080,0.96; 21709140,0.96;
        21709200,0.96; 21709260,0.96; 21709320,0.96; 21709380,0.96; 21709440,
        0.96; 21709500,0.96; 21709560,0.96; 21709620,0.96; 21709680,0.96;
        21709740,0.96; 21709800,0.96; 21709860,0.96; 21709920,0.96; 21709980,
        0.96; 21710040,0.96; 21710100,0.96; 21710160,0.96; 21710220,0.96;
        21710280,0.96; 21710340,0.96; 21710400,0.96; 21710460,0.96; 21710520,
        0.96; 21710580,0.96; 21710640,0.96; 21710700,0.96; 21710760,0.96;
        21710820,0.96; 21710880,0.96; 21710940,0.96; 21711000,0.96; 21711060,
        0.96; 21711120,0.96; 21711180,0.96; 21711240,0.96; 21711300,0.96;
        21711360,0.96; 21711420,0.96; 21711480,0.96; 21711540,0.96; 21711600,
        0.96; 21711660,0.96; 21711720,0.96; 21711780,0.96; 21711840,0.96;
        21711900,0.96; 21711960,0.96; 21712020,0.96; 21712080,0.96; 21712140,
        0.96; 21712200,0.96; 21712260,0.96; 21712320,0.96; 21712380,0.96;
        21712440,0.96; 21712500,0.96; 21712560,0.96; 21712620,0.96; 21712680,
        0.96; 21712740,0.96; 21712800,0.96; 21712860,0.96; 21712920,0.96;
        21712980,0.96; 21713040,0.96; 21713100,0.96; 21713160,0.96; 21713220,
        0.96; 21713280,0.96; 21713340,0.96; 21713400,0.96; 21713460,0.96;
        21713520,0.96; 21713580,0.96; 21713640,0.96; 21713700,0.96; 21713760,
        0.96; 21713820,0.96; 21713880,0.96; 21713940,0.96; 21714000,0.96;
        21714060,0.96; 21714120,0.96; 21714180,0.96; 21714240,0.96; 21714300,
        0.96; 21714360,0.96; 21714420,0.96; 21714480,0.96; 21714540,0.96;
        21714600,0.96; 21714660,0.96; 21714720,0.96; 21714780,0.96; 21714840,
        0.96; 21714900,0.96; 21714960,0.96; 21715020,0.96; 21715080,0.96;
        21715140,0.96; 21715200,0.96; 21715260,0.96; 21715320,0.96; 21715380,
        0.96; 21715440,0.96; 21715500,0.96; 21715560,0.96; 21715620,0.96;
        21715680,0.96; 21715740,0.96; 21715800,0.96; 21715860,0.96; 21715920,
        0.96; 21715980,0.96; 21716040,0.96; 21716100,0.96; 21716160,0.96;
        21716220,0.96; 21716280,0.96; 21716340,0.96; 21716400,0.96; 21716460,
        0.96; 21716520,0.96; 21716580,0.96; 21716640,0.96; 21716700,0.96;
        21716760,0.96; 21716820,0.96; 21716880,0.96; 21716940,0.96; 21717000,
        0.96; 21717060,0.96; 21717120,0.96; 21717180,0.96; 21717240,0.96;
        21717300,0.96; 21717360,0.96; 21717420,0.96; 21717480,0.96; 21717540,
        0.96; 21717600,0.96; 21717660,0.96; 21717720,0.96; 21717780,0.96;
        21717840,0.96; 21717900,0.96; 21717960,0.96; 21718020,0.96; 21718080,
        0.96; 21718140,0.96; 21718200,0.96; 21718260,0.96; 21718320,0.96;
        21718380,0.96; 21718440,0.96; 21718500,0.96; 21718560,0.96; 21718620,
        0.96; 21718680,0.96; 21718740,0.96; 21718800,0.96; 21718860,0.96;
        21718920,0.96; 21718980,0.96; 21719040,0.96; 21719100,0.96; 21719160,
        0.96; 21719220,0.96; 21719280,0.96; 21719340,0.96; 21719400,0.96;
        21719460,0.96; 21719520,0.96; 21719580,0.96; 21719640,0.96; 21719700,
        0.96; 21719760,0.96; 21719820,0.96; 21719880,0.96; 21719940,0.96;
        21720000,0.96; 21720060,0.96; 21720120,0.96; 21720180,0.96; 21720240,
        0.96; 21720300,0.96; 21720360,0.96; 21720420,0.96; 21720480,0.96;
        21720540,0.96; 21720600,0.96; 21720660,0.96; 21720720,0.96; 21720780,
        0.96; 21720840,0.96; 21720900,0.96; 21720960,0.96; 21721020,0.96;
        21721080,0.96; 21721140,0.96; 21721200,0.96; 21721260,0.96; 21721320,
        0.96; 21721380,0.96; 21721440,0.96; 21721500,0.96; 21721560,0.96;
        21721620,0.96; 21721680,0.96; 21721740,0.96; 21721800,0.96; 21721860,
        0.96; 21721920,0.6; 21721980,0.3; 21722040,0.3; 21722100,0.3; 21722160,
        0.3; 21722220,0.3; 21722280,0.3; 21722340,0.3; 21722400,0.3; 21722460,
        0.3; 21722520,0.3; 21722580,0.3; 21722640,0.3; 21722700,0.3; 21722760,
        0.3; 21722820,0.3; 21722880,0.3; 21722940,0.3; 21723000,0.3; 21723060,
        0.3; 21723120,0.3; 21723180,0.3; 21723240,0.3; 21723300,0.3; 21723360,
        0.3; 21723420,0.3; 21723480,0.3; 21723540,0.3; 21723600,0.3; 21723660,
        0.3; 21723720,0.3; 21723780,0.3; 21723840,0.3; 21723900,0.3; 21723960,
        0.3; 21724020,0.3; 21724080,0.3; 21724140,0.3; 21724200,0.3; 21724260,
        0.3; 21724320,0.3; 21724380,0.3; 21724440,0.3; 21724500,0.3; 21724560,
        0.3; 21724620,0.3; 21724680,0.3; 21724740,0.3; 21724800,0.3; 21724860,
        0.3; 21724920,0.3; 21724980,0.3; 21725040,0.3; 21725100,0.3; 21725160,
        0.3; 21725220,0.3; 21725280,0.3; 21725340,0.3; 21725400,0.3; 21725460,
        0.3; 21725520,0.3; 21725580,0.3; 21725640,0.3; 21725700,0.3; 21725760,
        0.3; 21725820,0.3; 21725880,0.3; 21725940,0.3; 21726000,0.3; 21726060,
        0.3; 21726120,0.3; 21726180,0.3; 21726240,0.3; 21726300,0.3; 21726360,
        0.3; 21726420,0.3; 21726480,0.3; 21726540,0.3; 21726600,0.3; 21726660,
        0.3; 21726720,0.3; 21726780,0.3; 21726840,0.3; 21726900,0.3; 21726960,
        0.3; 21727020,0.3; 21727080,0.3; 21727140,0.3; 21727200,0.3; 21727260,
        0.3; 21727320,0.3; 21727380,0.3; 21727440,0.3; 21727500,0.3; 21727560,
        0.3; 21727620,0.3; 21727680,0.3; 21727740,0.3; 21727800,0.3; 21727860,
        0.3; 21727920,0.3; 21727980,0.3; 21728040,0.3; 21728100,0.3; 21728160,
        0.3; 21728220,0.3; 21728280,0.3; 21728340,0.3; 21728400,0.3; 21728460,
        0.3; 21728520,0.3; 21728580,0.3; 21728640,0.3; 21728700,0.3; 21728760,
        0.3; 21728820,0.3; 21728880,0.3; 21728940,0.3; 21729000,0.3; 21729060,
        0.3; 21729120,0.3; 21729180,0.3; 21729240,0.3; 21729300,0.3; 21729360,
        0.3; 21729420,0.3; 21729480,0.3; 21729540,0.3; 21729600,0.3; 21729660,
        0.3; 21729720,0.3; 21729780,0.3; 21729840,0.3; 21729900,0.3; 21729960,
        0.3; 21730020,0.3; 21730080,0.3; 21730140,0.3; 21730200,0.3; 21730260,
        0.3; 21730320,0.3; 21730380,0.3; 21730440,0.3; 21730500,0.3; 21730560,
        0.3; 21730620,0.3; 21730680,0.3; 21730740,0.3; 21730800,0.3; 21730860,
        0.3; 21730920,0.3; 21730980,0.3; 21731040,0.3; 21731100,0.3; 21731160,
        0.3; 21731220,0.3; 21731280,0.3; 21731340,0.3; 21731400,0.3; 21731460,
        0.3; 21731520,0.3; 21731580,0.3; 21731640,0.3; 21731700,0.3; 21731760,
        0.3; 21731820,0.3; 21731880,0.3; 21731940,0.3; 21732000,0.3; 21732060,
        0.3; 21732120,0.3; 21732180,0.3; 21732240,0.3; 21732300,0.3; 21732360,
        0.3; 21732420,0.3; 21732480,0.3; 21732540,0.3; 21732600,0.3; 21732660,
        0.3; 21732720,0.3; 21732780,0.3; 21732840,0.3; 21732900,0.3; 21732960,
        0.3; 21733020,0.3; 21733080,0.3; 21733140,0.3; 21733200,0.3; 21733260,
        0.3; 21733320,0.3; 21733380,0.3; 21733440,0.3; 21733500,0.3; 21733560,
        0.3; 21733620,0.3; 21733680,0.3; 21733740,0.3; 21733800,0.3; 21733860,
        0.3; 21733920,0.3; 21733980,0.3; 21734040,0.3; 21734100,0.3; 21734160,
        0.3; 21734220,0.3; 21734280,0.3; 21734340,0.3; 21734400,0.3; 21734460,
        0.3; 21734520,0.3; 21734580,0.3; 21734640,0.3; 21734700,0.3; 21734760,
        0.3; 21734820,0.3; 21734880,0.3; 21734940,0.3; 21735000,0.3; 21735060,
        0.3; 21735120,0.3; 21735180,0.3; 21735240,0.3; 21735300,0.3; 21735360,
        0.3; 21735420,0.3; 21735480,0.3; 21735540,0.3; 21735600,0.3; 21735660,
        0.3; 21735720,0.3; 21735780,0.3; 21735840,0.3; 21735900,0.3; 21735960,
        0.3; 21736020,0.3; 21736080,0.3; 21736140,0.3; 21736200,0.3; 21736260,
        0.3; 21736320,0.3; 21736380,0.3; 21736440,0.3; 21736500,0.3; 21736560,
        0.3; 21736620,0.3; 21736680,0.3; 21736740,0.3; 21736800,0.3; 21736860,
        0.3; 21736920,0.3; 21736980,0.3; 21737040,0.3; 21737100,0.3; 21737160,
        0.3; 21737220,0.3; 21737280,0.3; 21737340,0.3; 21737400,0.3; 21737460,
        0.3; 21737520,0.3; 21737580,0.3; 21737640,0.3; 21737700,0.3; 21737760,
        0.3; 21737820,0.3; 21737880,0.3; 21737940,0.3; 21738000,0.3; 21738060,
        0.3; 21738120,0.3; 21738180,0.3; 21738240,0.3; 21738300,0.3; 21738360,
        0.3; 21738420,0.3; 21738480,0.3; 21738540,0.3; 21738600,0.3; 21738660,
        0.3; 21738720,0.3; 21738780,0.3; 21738840,0.3; 21738900,0.3; 21738960,
        0.3; 21739020,0.3; 21739080,0.3; 21739140,0.3; 21739200,0.3; 21739260,
        0.3; 21739320,0.3; 21739380,0.3; 21739440,0.3; 21739500,0.3; 21739560,
        0.3; 21739620,0.3; 21739680,0.3; 21739740,0.3; 21739800,0.3; 21739860,
        0.3; 21739920,0.3; 21739980,0.3; 21740040,0.3; 21740100,0.3; 21740160,
        0.3; 21740220,0.3; 21740280,0.3; 21740340,0.3; 21740400,0.3; 21740460,
        0.3; 21740520,0.3; 21740580,0.3; 21740640,0.3; 21740700,0.3; 21740760,
        0.3; 21740820,0.3; 21740880,0.3; 21740940,0.3; 21741000,0.3; 21741060,
        0.3; 21741120,0.3; 21741180,0.3; 21741240,0.3; 21741300,0.3; 21741360,
        0.3; 21741420,0.3; 21741480,0.3; 21741540,0.3; 21741600,0.3; 21741660,
        0.3; 21741720,0.3; 21741780,0.3; 21741840,0.3; 21741900,0.3; 21741960,
        0.3; 21742020,0.3; 21742080,0.3; 21742140,0.3; 21742200,0.3; 21742260,
        0.3; 21742320,0.3; 21742380,0.3; 21742440,0.3; 21742500,0.3; 21742560,
        0.3; 21742620,0.3; 21742680,0.3; 21742740,0.3; 21742800,0.3; 21742860,
        0.3; 21742920,0.3; 21742980,0.3; 21743040,0.3; 21743100,0.3; 21743160,
        0.3; 21743220,0.3; 21743280,0.3; 21743340,0.3; 21743400,0.3; 21743460,
        0.3; 21743520,0.3; 21743580,0.3; 21743640,0.3; 21743700,0.3; 21743760,
        0.3; 21743820,0.3; 21743880,0.3; 21743940,0.3; 21744000,0.3; 21744060,
        0.3; 21744120,0.3; 21744180,0.3; 21744240,0.3; 21744300,0.3; 21744360,
        0.3; 21744420,0.3; 21744480,0.3; 21744540,0.3; 21744600,0.3; 21744660,
        0.3; 21744720,0.3; 21744780,0.3; 21744840,0.3; 21744900,0.3; 21744960,
        0.3; 21745020,0.3; 21745080,0.3; 21745140,0.3; 21745200,0.3; 21745260,
        0.3; 21745320,0.3; 21745380,0.3; 21745440,0.3; 21745500,0.3; 21745560,
        0.3; 21745620,0.3; 21745680,0.3; 21745740,0.3; 21745800,0.3; 21745860,
        0.3; 21745920,0.3; 21745980,0.3; 21746040,0.3; 21746100,0.3; 21746160,
        0.3; 21746220,0.3; 21746280,0.3; 21746340,0.3; 21746400,0.3; 21746460,
        0.3; 21746520,0.3; 21746580,0.3; 21746640,0.3; 21746700,0.3; 21746760,
        0.3; 21746820,0.3; 21746880,0.3; 21746940,0.3; 21747000,0.3; 21747060,
        0.3; 21747120,0.3; 21747180,0.3; 21747240,0.3; 21747300,0.3; 21747360,
        0.3; 21747420,0.3; 21747480,0.3; 21747540,0.3; 21747600,0.3; 21747660,
        0.3; 21747720,0.3; 21747780,0.3; 21747840,0.3; 21747900,0.3; 21747960,
        0.3; 21748020,0.3; 21748080,0.3; 21748140,0.3; 21748200,0.3; 21748260,
        0.3; 21748320,0.3; 21748380,0.3; 21748440,0.3; 21748500,0.3; 21748560,
        0.3; 21748620,0.3; 21748680,0.3; 21748740,0.3; 21748800,0.3; 21748860,
        0.3; 21748920,0.3; 21748980,0.3; 21749040,0.3; 21749100,0.3; 21749160,
        0.3; 21749220,0.3; 21749280,0.3; 21749340,0.3; 21749400,0.3; 21749460,
        0.3; 21749520,0.3; 21749580,0.3; 21749640,0.3; 21749700,0.3; 21749760,
        0.3; 21749820,0.3; 21749880,0.3; 21749940,0.3; 21750000,0.3; 21750060,
        0.3; 21750120,0.3; 21750180,0.3; 21750240,0.3; 21750300,0.3; 21750360,
        0.3; 21750420,0.3; 21750480,0.3; 21750540,0.3; 21750600,0.3; 21750660,
        0.3; 21750720,0.3; 21750780,0.3; 21750840,0.3; 21750900,0.3; 21750960,
        0.3; 21751020,0.3; 21751080,0.3; 21751140,0.3; 21751200,0.3; 21751260,
        0.3; 21751320,0.3; 21751380,0.3; 21751440,0.3; 21751500,0.3; 21751560,
        0.3; 21751620,0.3; 21751680,0.3; 21751740,0.3; 21751800,0.3; 21751860,
        0.3; 21751920,0.3; 21751980,0.3; 21752040,0.3; 21752100,0.3; 21752160,
        0.3; 21752220,0.3; 21752280,0.52; 21752340,0.53; 21752400,0.55;
        21752460,0.56; 21752520,0.56; 21752580,0.6; 21752640,0.61; 21752700,
        0.63; 21752760,0.65; 21752820,0.68; 21752880,0.69; 21752940,0.73;
        21753000,0.75; 21753060,0.76; 21753120,0.78; 21753180,0.81; 21753240,
        0.83; 21753300,0.84; 21753360,0.87; 21753420,0.88; 21753480,0.9;
        21753540,0.93; 21753600,0.94; 21753660,0.95; 21753720,0.96; 21753780,
        0.96; 21753840,0.96; 21753900,0.96; 21753960,0.96; 21754020,0.96;
        21754080,0.96; 21754140,0.96; 21754200,0.96; 21754260,0.96; 21754320,
        0.96; 21754380,0.96; 21754440,0.96; 21754500,0.96; 21754560,0.96;
        21754620,0.96; 21754680,0.96; 21754740,0.96; 21754800,0.96; 21754860,
        0.96; 21754920,0.96; 21754980,0.96; 21755040,0.96; 21755100,0.96;
        21755160,0.96; 21755220,0.96; 21755280,0.96; 21755340,0.96; 21755400,
        0.96; 21755460,0.96; 21755520,0.96; 21755580,0.96; 21755640,0.96;
        21755700,0.96; 21755760,0.96; 21755820,0.96; 21755880,0.96; 21755940,
        0.96; 21756000,0.96; 21756060,0.96; 21756120,0.96; 21756180,0.96;
        21756240,0.96; 21756300,0.96; 21756360,0.96; 21756420,0.96; 21756480,
        0.96; 21756540,0.96; 21756600,0.96; 21756660,0.96; 21756720,0.96;
        21756780,0.96; 21756840,0.96; 21756900,0.96; 21756960,0.96; 21757020,
        0.96; 21757080,0.96; 21757140,0.96; 21757200,0.96; 21757260,0.96;
        21757320,0.96; 21757380,0.96; 21757440,0.96; 21757500,0.96; 21757560,
        0.96; 21757620,0.96; 21757680,0.96; 21757740,0.96; 21757800,0.96;
        21757860,0.96; 21757920,0.96; 21757980,0.96; 21758040,0.96; 21758100,
        0.96; 21758160,0.96; 21758220,0.96; 21758280,0.96; 21758340,0.96;
        21758400,0.96; 21758460,0.96; 21758520,0.96; 21758580,0.96; 21758640,
        0.96; 21758700,0.96; 21758760,0.96; 21758820,0.96; 21758880,0.96;
        21758940,0.96; 21759000,0.96; 21759060,0.96; 21759120,0.96; 21759180,
        0.96; 21759240,0.96; 21759300,0.96; 21759360,0.96; 21759420,0.96;
        21759480,0.96; 21759540,0.96; 21759600,0.96; 21759660,0.96; 21759720,
        0.96; 21759780,0.96; 21759840,0.96; 21759900,0.96; 21759960,0.96;
        21760020,0.96; 21760080,0.96; 21760140,0.96; 21760200,0.96; 21760260,
        0.96; 21760320,0.96; 21760380,0.96; 21760440,0.96; 21760500,0.96;
        21760560,0.96; 21760620,0.96; 21760680,0.96; 21760740,0.96; 21760800,
        0.96; 21760860,0.96; 21760920,0.96; 21760980,0.96; 21761040,0.96;
        21761100,0.96; 21761160,0.96; 21761220,0.96; 21761280,0.96; 21761340,
        0.96; 21761400,0.96; 21761460,0.96; 21761520,0.96; 21761580,0.96;
        21761640,0.96; 21761700,0.96; 21761760,0.96; 21761820,0.96; 21761880,
        0.96; 21761940,0.96; 21762000,0.96; 21762060,0.96; 21762120,0.96;
        21762180,0.96; 21762240,0.96; 21762300,0.96; 21762360,0.96; 21762420,
        0.96; 21762480,0.96; 21762540,0.96; 21762600,0.96; 21762660,0.96;
        21762720,0.96; 21762780,0.96; 21762840,0.96; 21762900,0.96; 21762960,
        0.96; 21763020,0.96; 21763080,0.96; 21763140,0.96; 21763200,0.96;
        21763260,0.96; 21763320,0.96; 21763380,0.96; 21763440,0.96; 21763500,
        0.96; 21763560,0.96; 21763620,0.96; 21763680,0.96; 21763740,0.96;
        21763800,0.96; 21763860,0.96; 21763920,0.96; 21763980,0.96; 21764040,
        0.96; 21764100,0.96; 21764160,0.96; 21764220,0.96; 21764280,0.96;
        21764340,0.96; 21764400,0.96; 21764460,0.96; 21764520,0.96; 21764580,
        0.96; 21764640,0.96; 21764700,0.96; 21764760,0.96; 21764820,0.96;
        21764880,0.96; 21764940,0.96; 21765000,0.96; 21765060,0.96; 21765120,
        0.96; 21765180,0.96; 21765240,0.96; 21765300,0.96; 21765360,0.96;
        21765420,0.96; 21765480,0.96; 21765540,0.96; 21765600,0.96; 21765660,
        0.96; 21765720,0.96; 21765780,0.96; 21765840,0.96; 21765900,0.96;
        21765960,0.96; 21766020,0.96; 21766080,0.96; 21766140,0.96; 21766200,
        0.96; 21766260,0.96; 21766320,0.96; 21766380,0.96; 21766440,0.96;
        21766500,0.96; 21766560,0.96; 21766620,0.96; 21766680,0.96; 21766740,
        0.96; 21766800,0.96; 21766860,0.96; 21766920,0.96; 21766980,0.96;
        21767040,0.96; 21767100,0.96; 21767160,0.96; 21767220,0.96; 21767280,
        0.96; 21767340,0.96; 21767400,0.96; 21767460,0.96; 21767520,0.96;
        21767580,0.96; 21767640,0.96; 21767700,0.96; 21767760,0.96; 21767820,
        0.96; 21767880,0.96; 21767940,0.96; 21768000,0.96; 21768060,0.96;
        21768120,0.96; 21768180,0.96; 21768240,0.96; 21768300,0.96; 21768360,
        0.96; 21768420,0.96; 21768480,0.96; 21768540,0.96; 21768600,0.96;
        21768660,0.96; 21768720,0.96; 21768780,0.96; 21768840,0.96; 21768900,
        0.96; 21768960,0.96; 21769020,0.96; 21769080,0.96; 21769140,0.96;
        21769200,0.96; 21769260,0.96; 21769320,0.96; 21769380,0.96; 21769440,
        0.96; 21769500,0.96; 21769560,0.96; 21769620,0.96; 21769680,0.96;
        21769740,0.96; 21769800,0.96; 21769860,0.96; 21769920,0.96; 21769980,
        0.96; 21770040,0.96; 21770100,0.96; 21770160,0.96; 21770220,0.96;
        21770280,0.96; 21770340,0.96; 21770400,0.96; 21770460,0.96; 21770520,
        0.96; 21770580,0.96; 21770640,0.96; 21770700,0.96; 21770760,0.96;
        21770820,0.96; 21770880,0.96; 21770940,0.96; 21771000,0.96; 21771060,
        0.96; 21771120,0.96; 21771180,0.96; 21771240,0.96; 21771300,0.96;
        21771360,0.96; 21771420,0.96; 21771480,0.96; 21771540,0.96; 21771600,
        0.96; 21771660,0.96; 21771720,0.96; 21771780,0.96; 21771840,0.96;
        21771900,0.96; 21771960,0.96; 21772020,0.96; 21772080,0.96; 21772140,
        0.96; 21772200,0.96; 21772260,0.96; 21772320,0.96; 21772380,0.96;
        21772440,0.96; 21772500,0.96; 21772560,0.96; 21772620,0.96; 21772680,
        0.96; 21772740,0.96; 21772800,0.96; 21772860,0.96; 21772920,0.96;
        21772980,0.96; 21773040,0.96; 21773100,0.96; 21773160,0.96; 21773220,
        0.96; 21773280,0.96; 21773340,0.96; 21773400,0.96; 21773460,0.96;
        21773520,0.96; 21773580,0.96; 21773640,0.96; 21773700,0.96; 21773760,
        0.96; 21773820,0.96; 21773880,0.96; 21773940,0.96; 21774000,0.96;
        21774060,0.96; 21774120,0.96; 21774180,0.96; 21774240,0.96; 21774300,
        0.96; 21774360,0.96; 21774420,0.96; 21774480,0.96; 21774540,0.96;
        21774600,0.96; 21774660,0.96; 21774720,0.96; 21774780,0.96; 21774840,
        0.96; 21774900,0.96; 21774960,0.96; 21775020,0.96; 21775080,0.96;
        21775140,0.96; 21775200,0.96; 21775260,0.96; 21775320,0.96; 21775380,
        0.96; 21775440,0.96; 21775500,0.96; 21775560,0.96; 21775620,0.96;
        21775680,0.96; 21775740,0.96; 21775800,0.96; 21775860,0.96; 21775920,
        0.96; 21775980,0.96; 21776040,0.96; 21776100,0.96; 21776160,0.96;
        21776220,0.96; 21776280,0.96; 21776340,0.96; 21776400,0.96; 21776460,
        0.96; 21776520,0.96; 21776580,0.96; 21776640,0.96; 21776700,0.96;
        21776760,0.96; 21776820,0.96; 21776880,0.96; 21776940,0.96; 21777000,
        0.96; 21777060,0.96; 21777120,0.96; 21777180,0.96; 21777240,0.96;
        21777300,0.96; 21777360,0.96; 21777420,0.96; 21777480,0.96; 21777540,
        0.96; 21777600,0.96; 21777660,0.96; 21777720,0.96; 21777780,0.96;
        21777840,0.96; 21777900,0.96; 21777960,0.96; 21778020,0.96; 21778080,
        0.96; 21778140,0.96; 21778200,0.96; 21778260,0.96; 21778320,0.96;
        21778380,0.96; 21778440,0.96; 21778500,0.96; 21778560,0.96; 21778620,
        0.96; 21778680,0.96; 21778740,0.96; 21778800,0.96; 21778860,0.96;
        21778920,0.96; 21778980,0.96; 21779040,0.96; 21779100,0.96; 21779160,
        0.96; 21779220,0.96; 21779280,0.96; 21779340,0.96; 21779400,0.96;
        21779460,0.96; 21779520,0.96; 21779580,0.96; 21779640,0.96; 21779700,
        0.96; 21779760,0.96; 21779820,0.96; 21779880,0.96; 21779940,0.96;
        21780000,0.96; 21780060,0.96; 21780120,0.96; 21780180,0.96; 21780240,
        0.96; 21780300,0.96; 21780360,0.96; 21780420,0.96; 21780480,0.96;
        21780540,0.96; 21780600,0.96; 21780660,0.96; 21780720,0.96; 21780780,
        0.96; 21780840,0.96; 21780900,0.96; 21780960,0.96; 21781020,0.96;
        21781080,0.96; 21781140,0.96; 21781200,0.96; 21781260,0.96; 21781320,
        0.96; 21781380,0.96; 21781440,0.96; 21781500,0.96; 21781560,0.96;
        21781620,0.96; 21781680,0.96; 21781740,0.96; 21781800,0.96; 21781860,
        0.96; 21781920,0.96; 21781980,0.96; 21782040,0.96; 21782100,0.96;
        21782160,0.96; 21782220,0.96; 21782280,0.96; 21782340,0.96; 21782400,
        0.96; 21782460,0.96; 21782520,0.96; 21782580,0.96; 21782640,0.96;
        21782700,0.96; 21782760,0.96; 21782820,0.96; 21782880,0.96; 21782940,
        0.96; 21783000,0.96; 21783060,0.96; 21783120,0.96; 21783180,0.96;
        21783240,0.96; 21783300,0.96; 21783360,0.96; 21783420,0.96; 21783480,
        0.96; 21783540,0.96; 21783600,0.96; 21783660,0.96; 21783720,0.96;
        21783780,0.96; 21783840,0.96; 21783900,0.96; 21783960,0.96; 21784020,
        0.96; 21784080,0.96; 21784140,0.96; 21784200,0.96; 21784260,0.96;
        21784320,0.96; 21784380,0.96; 21784440,0.96; 21784500,0.96; 21784560,
        0.96; 21784620,0.96; 21784680,0.96; 21784740,0.96; 21784800,0.96;
        21784860,0.96; 21784920,0.96; 21784980,0.96; 21785040,0.96; 21785100,
        0.96; 21785160,0.96; 21785220,0.96; 21785280,0.96; 21785340,0.96;
        21785400,0.96; 21785460,0.96; 21785520,0.96; 21785580,0.96; 21785640,
        0.96; 21785700,0.96; 21785760,0.96; 21785820,0.96; 21785880,0.96;
        21785940,0.96; 21786000,0.96; 21786060,0.96; 21786120,0.96; 21786180,
        0.96; 21786240,0.96; 21786300,0.96; 21786360,0.96; 21786420,0.96;
        21786480,0.96; 21786540,0.96; 21786600,0.96; 21786660,0.96; 21786720,
        0.96; 21786780,0.96; 21786840,0.96; 21786900,0.96; 21786960,0.96;
        21787020,0.96; 21787080,0.96; 21787140,0.96; 21787200,0.96; 21787260,
        0.96; 21787320,0.96; 21787380,0.96; 21787440,0.96; 21787500,0.96;
        21787560,0.96; 21787620,0.96; 21787680,0.96; 21787740,0.96; 21787800,
        0.96; 21787860,0.96; 21787920,0.96; 21787980,0.96; 21788040,0.96;
        21788100,0.96; 21788160,0.96; 21788220,0.96; 21788280,0.96; 21788340,
        0.96; 21788400,0.96; 21788460,0.96; 21788520,0.96; 21788580,0.96;
        21788640,0.96; 21788700,0.96; 21788760,0.96; 21788820,0.96; 21788880,
        0.96; 21788940,0.96; 21789000,0.96; 21789060,0.96; 21789120,0.96;
        21789180,0.96; 21789240,0.96; 21789300,0.96; 21789360,0.96; 21789420,
        0.96; 21789480,0.96; 21789540,0.96; 21789600,0.96; 21789660,0.96;
        21789720,0.96; 21789780,0.96; 21789840,0.96; 21789900,0.96; 21789960,
        0.96; 21790020,0.96; 21790080,0.96; 21790140,0.96; 21790200,0.96;
        21790260,0.96; 21790320,0.96; 21790380,0.96; 21790440,0.96; 21790500,
        0.96; 21790560,0.96; 21790620,0.96; 21790680,0.96; 21790740,0.96;
        21790800,0.96; 21790860,0.96; 21790920,0.96; 21790980,0.96; 21791040,
        0.96; 21791100,0.96; 21791160,0.96; 21791220,0.96; 21791280,0.96;
        21791340,0.96; 21791400,0.96; 21791460,0.96; 21791520,0.96; 21791580,
        0.96; 21791640,0.96; 21791700,0.96; 21791760,0.96; 21791820,0.96;
        21791880,0.96; 21791940,0.96; 21792000,0.96; 21792060,0.96; 21792120,
        0.96; 21792180,0.96; 21792240,0.96; 21792300,0.96; 21792360,0.96;
        21792420,0.96; 21792480,0.96; 21792540,0.96; 21792600,0.96; 21792660,
        0.96; 21792720,0.96; 21792780,0.96; 21792840,0.96; 21792900,0.96;
        21792960,0.96; 21793020,0.96; 21793080,0.96; 21793140,0.96; 21793200,
        0.96; 21793260,0.96; 21793320,0.96; 21793380,0.96; 21793440,0.96;
        21793500,0.96; 21793560,0.96; 21793620,0.96; 21793680,0.96; 21793740,
        0.96; 21793800,0.96; 21793860,0.96; 21793920,0.96; 21793980,0.96;
        21794040,0.96; 21794100,0.96; 21794160,0.96; 21794220,0.96; 21794280,
        0.96; 21794340,0.96; 21794400,0.96; 21794460,0.96; 21794520,0.96;
        21794580,0.96; 21794640,0.96; 21794700,0.96; 21794760,0.96; 21794820,
        0.96; 21794880,0.96; 21794940,0.96; 21795000,0.96; 21795060,0.96;
        21795120,0.96; 21795180,0.96; 21795240,0.96; 21795300,0.96; 21795360,
        0.96; 21795420,0.96; 21795480,0.96; 21795540,0.96; 21795600,0.96;
        21795660,0.96; 21795720,0.96; 21795780,0.96; 21795840,0.96; 21795900,
        0.96; 21795960,0.96; 21796020,0.96; 21796080,0.96; 21796140,0.96;
        21796200,0.96; 21796260,0.96; 21796320,0.96; 21796380,0.96; 21796440,
        0.96; 21796500,0.96; 21796560,0.96; 21796620,0.96; 21796680,0.96;
        21796740,0.96; 21796800,0.96; 21796860,0.96; 21796920,0.96; 21796980,
        0.96; 21797040,0.96; 21797100,0.96; 21797160,0.96; 21797220,0.96;
        21797280,0.96; 21797340,0.96; 21797400,0.96; 21797460,0.96; 21797520,
        0.96; 21797580,0.96; 21797640,0.96; 21797700,0.96; 21797760,0.96;
        21797820,0.96; 21797880,0.96; 21797940,0.96; 21798000,0.96; 21798060,
        0.96; 21798120,0.96; 21798180,0.96; 21798240,0.96; 21798300,0.96;
        21798360,0.96; 21798420,0.96; 21798480,0.96; 21798540,0.96; 21798600,
        0.96; 21798660,0.96; 21798720,0.96; 21798780,0.96; 21798840,0.96;
        21798900,0.96; 21798960,0.96; 21799020,0.96; 21799080,0.96; 21799140,
        0.96; 21799200,0.96; 21799260,0.96; 21799320,0.96; 21799380,0.96;
        21799440,0.96; 21799500,0.96; 21799560,0.96; 21799620,0.96; 21799680,
        0.96; 21799740,0.96; 21799800,0.96; 21799860,0.96; 21799920,0.96;
        21799980,0.96; 21800040,0.96; 21800100,0.96; 21800160,0.96; 21800220,
        0.96; 21800280,0.96; 21800340,0.96; 21800400,0.96; 21800460,0.96;
        21800520,0.96; 21800580,0.96; 21800640,0.96; 21800700,0.96; 21800760,
        0.96; 21800820,0.96; 21800880,0.96; 21800940,0.96; 21801000,0.96;
        21801060,0.96; 21801120,0.96; 21801180,0.96; 21801240,0.96; 21801300,
        0.96; 21801360,0.96; 21801420,0.96; 21801480,0.96; 21801540,0.96;
        21801600,0.96; 21801660,0.96; 21801720,0.96; 21801780,0.96; 21801840,
        0.96; 21801900,0.96; 21801960,0.96; 21802020,0.96; 21802080,0.96;
        21802140,0.96; 21802200,0.96; 21802260,0.96; 21802320,0.96; 21802380,
        0.96; 21802440,0.96; 21802500,0.96; 21802560,0.96; 21802620,0.96;
        21802680,0.96; 21802740,0.96; 21802800,0.96; 21802860,0.96; 21802920,
        0.96; 21802980,0.96; 21803040,0.96; 21803100,0.96; 21803160,0.96;
        21803220,0.96; 21803280,0.96; 21803340,0.96; 21803400,0.96; 21803460,
        0.96; 21803520,0.96; 21803580,0.96; 21803640,0.96; 21803700,0.96;
        21803760,0.96; 21803820,0.96; 21803880,0.96; 21803940,0.96; 21804000,
        0.96; 21804060,0.96; 21804120,0.96; 21804180,0.96; 21804240,0.96;
        21804300,0.96; 21804360,0.96; 21804420,0.96; 21804480,0.96; 21804540,
        0.96; 21804600,0.96; 21804660,0.96; 21804720,0.96; 21804780,0.96;
        21804840,0.96; 21804900,0.96; 21804960,0.96; 21805020,0.96; 21805080,
        0.96; 21805140,0.96; 21805200,0.96; 21805260,0.96; 21805320,0.96;
        21805380,0.96; 21805440,0.96; 21805500,0.96; 21805560,0.96; 21805620,
        0.96; 21805680,0.96; 21805740,0.96; 21805800,0.96; 21805860,0.96;
        21805920,0.96; 21805980,0.96; 21806040,0.96; 21806100,0.96; 21806160,
        0.96; 21806220,0.96; 21806280,0.96; 21806340,0.96; 21806400,0.96;
        21806460,0.96; 21806520,0.96; 21806580,0.96; 21806640,0.96; 21806700,
        0.96; 21806760,0.96; 21806820,0.96; 21806880,0.96; 21806940,0.96;
        21807000,0.96; 21807060,0.96; 21807120,0.96; 21807180,0.96; 21807240,
        0.96; 21807300,0.96; 21807360,0.96; 21807420,0.96; 21807480,0.96;
        21807540,0.96; 21807600,0.96; 21807660,0.96; 21807720,0.96; 21807780,
        0.96; 21807840,0.96; 21807900,0.96; 21807960,0.96; 21808020,0.96;
        21808080,0.96; 21808140,0.96; 21808200,0.96; 21808260,0.96; 21808320,
        0.96; 21808380,0.96; 21808440,0.96; 21808500,0.96; 21808560,0.96;
        21808620,0.96; 21808680,0.96; 21808740,0.96; 21808800,0.96; 21808860,
        0.96; 21808920,0.96; 21808980,0.96; 21809040,0.96; 21809100,0.96;
        21809160,0.96; 21809220,0.96; 21809280,0.96; 21809340,0.96; 21809400,
        0.96; 21809460,0.96; 21809520,0.96; 21809580,0.96; 21809640,0.96;
        21809700,0.96; 21809760,0.96; 21809820,0.96; 21809880,0.96; 21809940,
        0.96; 21810000,0.96; 21810060,0.96; 21810120,0.96; 21810180,0.96;
        21810240,0.96; 21810300,0.96; 21810360,0.96; 21810420,0.96; 21810480,
        0.96; 21810540,0.96; 21810600,0.96; 21810660,0.96; 21810720,0.96;
        21810780,0.96; 21810840,0.96; 21810900,0.96; 21810960,0.96; 21811020,
        0.96; 21811080,0.96; 21811140,0.96; 21811200,0.96; 21811260,0.96;
        21811320,0.96; 21811380,0.96; 21811440,0.96; 21811500,0.96; 21811560,
        0.96; 21811620,0.96; 21811680,0.96; 21811740,0.96; 21811800,0.96;
        21811860,0.96; 21811920,0.96; 21811980,0.96; 21812040,0.96; 21812100,
        0.96; 21812160,0.96; 21812220,0.96; 21812280,0.96; 21812340,0.96;
        21812400,0.96; 21812460,0.96; 21812520,0.96; 21812580,0.96; 21812640,
        0.96; 21812700,0.96; 21812760,0.96; 21812820,0.96; 21812880,0.96;
        21812940,0.96; 21813000,0.96; 21813060,0.96; 21813120,0.96; 21813180,
        0.96; 21813240,0.96; 21813300,0.96; 21813360,0.96; 21813420,0.96;
        21813480,0.96; 21813540,0.96; 21813600,0.96; 21813660,0.96; 21813720,
        0.96; 21813780,0.96; 21813840,0.96; 21813900,0.58; 21813960,0.3;
        21814020,0.3; 21814080,0.3; 21814140,0.68; 21814200,0.96; 21814260,0.96;
        21814320,0.96; 21814380,0.58; 21814440,0.3; 21814500,0.67; 21814560,
        0.96; 21814620,0.96; 21814680,0.96; 21814740,0.96; 21814800,0.96;
        21814860,0.96; 21814920,0.96; 21814980,0.96; 21815040,0.96; 21815100,
        0.96; 21815160,0.96; 21815220,0.96; 21815280,0.96; 21815340,0.96;
        21815400,0.96; 21815460,0.96; 21815520,0.96; 21815580,0.96; 21815640,
        0.96; 21815700,0.96; 21815760,0.96; 21815820,0.96; 21815880,0.96;
        21815940,0.96; 21816000,0.96; 21816060,0.96; 21816120,0.96; 21816180,
        0.96; 21816240,0.96; 21816300,0.96; 21816360,0.96; 21816420,0.96;
        21816480,0.96; 21816540,0.96; 21816600,0.96; 21816660,0.96; 21816720,
        0.96; 21816780,0.96; 21816840,0.96; 21816900,0.96; 21816960,0.58;
        21817020,0.3; 21817080,0.3; 21817140,0.3; 21817200,0.3; 21817260,0.3;
        21817320,0.3; 21817380,0.68; 21817440,0.96; 21817500,0.96; 21817560,
        0.96; 21817620,0.96; 21817680,0.96; 21817740,0.96; 21817800,0.96;
        21817860,0.96; 21817920,0.96; 21817980,0.96; 21818040,0.96; 21818100,
        0.96; 21818160,0.96; 21818220,0.96; 21818280,0.96; 21818340,0.58;
        21818400,0.3; 21818460,0.3; 21818520,0.67; 21818580,0.96; 21818640,0.96;
        21818700,0.96; 21818760,0.59; 21818820,0.3; 21818880,0.3; 21818940,0.3;
        21819000,0.3; 21819060,0.3; 21819120,0.68; 21819180,0.96; 21819240,0.96;
        21819300,0.96; 21819360,0.58; 21819420,0.3; 21819480,0.3; 21819540,0.3;
        21819600,0.3; 21819660,0.3; 21819720,0.3; 21819780,0.3; 21819840,0.3;
        21819900,0.3; 21819960,0.3; 21820020,0.3; 21820080,0.3; 21820140,0.3;
        21820200,0.3; 21820260,0.3; 21820320,0.3; 21820380,0.3; 21820440,0.3;
        21820500,0.3; 21820560,0.3; 21820620,0.3; 21820680,0.3; 21820740,0.3;
        21820800,0.3; 21820860,0.3; 21820920,0.3; 21820980,0.3; 21821040,0.3;
        21821100,0.3; 21821160,0.3; 21821220,0.3; 21821280,0.3; 21821340,0.3;
        21821400,0.3; 21821460,0.3; 21821520,0.3; 21821580,0.3; 21821640,0.3;
        21821700,0.3; 21821760,0.3; 21821820,0.3; 21821880,0.3; 21821940,0.3;
        21822000,0.3; 21822060,0.3; 21822120,0.3; 21822180,0.3; 21822240,0.3;
        21822300,0.3; 21822360,0.3; 21822420,0.3; 21822480,0.3; 21822540,0.3;
        21822600,0.3; 21822660,0.3; 21822720,0.3; 21822780,0.3; 21822840,0.3;
        21822900,0.3; 21822960,0.3; 21823020,0.3; 21823080,0.3; 21823140,0.3;
        21823200,0.3; 21823260,0.56; 21823320,0.56; 21823380,0.3; 21823440,0.3;
        21823500,0.3; 21823560,0.3; 21823620,0.3; 21823680,0.3; 21823740,0.3;
        21823800,0.3; 21823860,0.3; 21823920,0.3; 21823980,0.3; 21824040,0.3;
        21824100,0.3; 21824160,0.3; 21824220,0.3; 21824280,0.3; 21824340,0.3;
        21824400,0.3; 21824460,0.3; 21824520,0.3; 21824580,0.3; 21824640,0.3;
        21824700,0.3; 21824760,0.3; 21824820,0.3; 21824880,0.3; 21824940,0.3;
        21825000,0.3; 21825060,0.3; 21825120,0.3; 21825180,0.3; 21825240,0.3;
        21825300,0.3; 21825360,0.3; 21825420,0.3; 21825480,0.3; 21825540,0.3;
        21825600,0.3; 21825660,0.3; 21825720,0.3; 21825780,0.3; 21825840,0.3;
        21825900,0.3; 21825960,0.3; 21826020,0.3; 21826080,0.3; 21826140,0.3;
        21826200,0.3; 21826260,0.3; 21826320,0.3; 21826380,0.3; 21826440,0.3;
        21826500,0.3; 21826560,0.3; 21826620,0.3; 21826680,0.3; 21826740,0.3;
        21826800,0.3; 21826860,0.3; 21826920,0.3; 21826980,0.3; 21827040,0.3;
        21827100,0.3; 21827160,0.3; 21827220,0.3; 21827280,0.3; 21827340,0.3;
        21827400,0.3; 21827460,0.3; 21827520,0.3; 21827580,0.3; 21827640,0.3;
        21827700,0.3; 21827760,0.3; 21827820,0.3; 21827880,0.3; 21827940,0.3;
        21828000,0.3; 21828060,0.3; 21828120,0.3; 21828180,0.3; 21828240,0.3;
        21828300,0.3; 21828360,0.3; 21828420,0.3; 21828480,0.3; 21828540,0.3;
        21828600,0.3; 21828660,0.3; 21828720,0.3; 21828780,0.3; 21828840,0.3;
        21828900,0.3; 21828960,0.3; 21829020,0.3; 21829080,0.3; 21829140,0.3;
        21829200,0.3; 21829260,0.3; 21829320,0.3; 21829380,0.3; 21829440,0.3;
        21829500,0.3; 21829560,0.3; 21829620,0.3; 21829680,0.3; 21829740,0.3;
        21829800,0.3; 21829860,0.3; 21829920,0.3; 21829980,0.3; 21830040,0.3;
        21830100,0.3; 21830160,0.3; 21830220,0.3; 21830280,0.3; 21830340,0.3;
        21830400,0.3; 21830460,0.3; 21830520,0.3; 21830580,0.3; 21830640,0.3;
        21830700,0.3; 21830760,0.3; 21830820,0.3; 21830880,0.3; 21830940,0.3;
        21831000,0.3; 21831060,0.3; 21831120,0.3; 21831180,0.3; 21831240,0.3;
        21831300,0.3; 21831360,0.3; 21831420,0.3; 21831480,0.3; 21831540,0.3;
        21831600,0.3; 21831660,0.3; 21831720,0.3; 21831780,0.3; 21831840,0.3;
        21831900,0.3; 21831960,0.3; 21832020,0.3; 21832080,0.57; 21832140,0.57;
        21832200,0.57; 21832260,0.3; 21832320,0.3; 21832380,0.3; 21832440,0.3;
        21832500,0.3; 21832560,0.3; 21832620,0.3; 21832680,0.3; 21832740,0.3;
        21832800,0.3; 21832860,0.3; 21832920,0.3; 21832980,0.3; 21833040,0.3;
        21833100,0.3; 21833160,0.3; 21833220,0.3; 21833280,0.3; 21833340,0.3;
        21833400,0.3; 21833460,0.3; 21833520,0.3; 21833580,0.3; 21833640,0.3;
        21833700,0.3; 21833760,0.3; 21833820,0.3; 21833880,0.3; 21833940,0.3;
        21834000,0.51; 21834060,0.51; 21834120,0.52; 21834180,0.53; 21834240,
        0.56; 21834300,0.58; 21834360,0.62; 21834420,0.65; 21834480,0.34;
        21834540,0.3; 21834600,0.3; 21834660,0.3; 21834720,0.65; 21834780,0.62;
        21834840,0.3; 21834900,0.3; 21834960,0.3; 21835020,0.3; 21835080,0.3;
        21835140,0.53; 21835200,0.53; 21835260,0.53; 21835320,0.53; 21835380,
        0.56; 21835440,0.59; 21835500,0.61; 21835560,0.65; 21835620,0.68;
        21835680,0.7; 21835740,0.74; 21835800,0.77; 21835860,0.79; 21835920,
        0.82; 21835980,0.86; 21836040,0.88; 21836100,0.91; 21836160,0.93;
        21836220,0.96; 21836280,0.96; 21836340,0.96; 21836400,0.96; 21836460,
        0.96; 21836520,0.96; 21836580,0.96; 21836640,0.96; 21836700,0.96;
        21836760,0.96; 21836820,0.96; 21836880,0.96; 21836940,0.96; 21837000,
        0.96; 21837060,0.96; 21837120,0.96; 21837180,0.96; 21837240,0.96;
        21837300,0.96; 21837360,0.96; 21837420,0.96; 21837480,0.96; 21837540,
        0.96; 21837600,0.96; 21837660,0.96; 21837720,0.96; 21837780,0.96;
        21837840,0.96; 21837900,0.96; 21837960,0.96; 21838020,0.96; 21838080,
        0.96; 21838140,0.96; 21838200,0.96; 21838260,0.96; 21838320,0.96;
        21838380,0.96; 21838440,0.96; 21838500,0.96; 21838560,0.96; 21838620,
        0.96; 21838680,0.96; 21838740,0.96; 21838800,0.96; 21838860,0.96;
        21838920,0.96; 21838980,0.96; 21839040,0.96; 21839100,0.96; 21839160,
        0.96; 21839220,0.96; 21839280,0.96; 21839340,0.96; 21839400,0.96;
        21839460,0.96; 21839520,0.96; 21839580,0.96; 21839640,0.96; 21839700,
        0.96; 21839760,0.96; 21839820,0.96; 21839880,0.96; 21839940,0.96;
        21840000,0.96; 21840060,0.96; 21840120,0.96; 21840180,0.96; 21840240,
        0.96; 21840300,0.96; 21840360,0.96; 21840420,0.96; 21840480,0.96;
        21840540,0.96; 21840600,0.96; 21840660,0.96; 21840720,0.96; 21840780,
        0.96; 21840840,0.96; 21840900,0.96; 21840960,0.96; 21841020,0.96;
        21841080,0.96; 21841140,0.96; 21841200,0.96; 21841260,0.96; 21841320,
        0.96; 21841380,0.96; 21841440,0.96; 21841500,0.96; 21841560,0.96;
        21841620,0.96; 21841680,0.96; 21841740,0.96; 21841800,0.96; 21841860,
        0.96; 21841920,0.96; 21841980,0.96; 21842040,0.96; 21842100,0.96;
        21842160,0.96; 21842220,0.96; 21842280,0.96; 21842340,0.96; 21842400,
        0.96; 21842460,0.96; 21842520,0.96; 21842580,0.96; 21842640,0.96;
        21842700,0.96; 21842760,0.96; 21842820,0.96; 21842880,0.96; 21842940,
        0.96; 21843000,0.96; 21843060,0.96; 21843120,0.96; 21843180,0.96;
        21843240,0.96; 21843300,0.96; 21843360,0.96; 21843420,0.96; 21843480,
        0.96; 21843540,0.96; 21843600,0.96; 21843660,0.96; 21843720,0.96;
        21843780,0.96; 21843840,0.96; 21843900,0.96; 21843960,0.96; 21844020,
        0.96; 21844080,0.96; 21844140,0.96; 21844200,0.96; 21844260,0.96;
        21844320,0.96; 21844380,0.96; 21844440,0.96; 21844500,0.96; 21844560,
        0.96; 21844620,0.96; 21844680,0.96; 21844740,0.96; 21844800,0.96;
        21844860,0.96; 21844920,0.96; 21844980,0.96; 21845040,0.96; 21845100,
        0.96; 21845160,0.96; 21845220,0.96; 21845280,0.96; 21845340,0.96;
        21845400,0.96; 21845460,0.96; 21845520,0.96; 21845580,0.96; 21845640,
        0.96; 21845700,0.96; 21845760,0.96; 21845820,0.96; 21845880,0.96;
        21845940,0.96; 21846000,0.96; 21846060,0.96; 21846120,0.96; 21846180,
        0.96; 21846240,0.96; 21846300,0.96; 21846360,0.96; 21846420,0.96;
        21846480,0.96; 21846540,0.96; 21846600,0.96; 21846660,0.96; 21846720,
        0.96; 21846780,0.96; 21846840,0.96; 21846900,0.96; 21846960,0.96;
        21847020,0.96; 21847080,0.96; 21847140,0.96; 21847200,0.96; 21847260,
        0.96; 21847320,0.96; 21847380,0.96; 21847440,0.96; 21847500,0.96;
        21847560,0.96; 21847620,0.96; 21847680,0.96; 21847740,0.96; 21847800,
        0.96; 21847860,0.96; 21847920,0.96; 21847980,0.96; 21848040,0.96;
        21848100,0.96; 21848160,0.96; 21848220,0.96; 21848280,0.96; 21848340,
        0.96; 21848400,0.96; 21848460,0.96; 21848520,0.96; 21848580,0.96;
        21848640,0.96; 21848700,0.96; 21848760,0.96; 21848820,0.96; 21848880,
        0.96; 21848940,0.96; 21849000,0.96; 21849060,0.96; 21849120,0.96;
        21849180,0.96; 21849240,0.96; 21849300,0.96; 21849360,0.96; 21849420,
        0.96; 21849480,0.96; 21849540,0.96; 21849600,0.96; 21849660,0.96;
        21849720,0.96; 21849780,0.96; 21849840,0.96; 21849900,0.96; 21849960,
        0.96; 21850020,0.96; 21850080,0.96; 21850140,0.96; 21850200,0.96;
        21850260,0.96; 21850320,0.96; 21850380,0.96; 21850440,0.96; 21850500,
        0.96; 21850560,0.96; 21850620,0.96; 21850680,0.96; 21850740,0.96;
        21850800,0.96; 21850860,0.96; 21850920,0.96; 21850980,0.96; 21851040,
        0.96; 21851100,0.96; 21851160,0.96; 21851220,0.96; 21851280,0.96;
        21851340,0.96; 21851400,0.96; 21851460,0.96; 21851520,0.96; 21851580,
        0.96; 21851640,0.96; 21851700,0.96; 21851760,0.96; 21851820,0.96;
        21851880,0.96; 21851940,0.96; 21852000,0.96; 21852060,0.96; 21852120,
        0.96; 21852180,0.96; 21852240,0.96; 21852300,0.96; 21852360,0.96;
        21852420,0.96; 21852480,0.96; 21852540,0.96; 21852600,0.96; 21852660,
        0.96; 21852720,0.96; 21852780,0.96; 21852840,0.96; 21852900,0.96;
        21852960,0.96; 21853020,0.96; 21853080,0.96; 21853140,0.96; 21853200,
        0.96; 21853260,0.96; 21853320,0.96; 21853380,0.96; 21853440,0.96;
        21853500,0.96; 21853560,0.96; 21853620,0.96; 21853680,0.96; 21853740,
        0.96; 21853800,0.96; 21853860,0.96; 21853920,0.96; 21853980,0.96;
        21854040,0.96; 21854100,0.96; 21854160,0.96; 21854220,0.96; 21854280,
        0.96; 21854340,0.96; 21854400,0.96; 21854460,0.96; 21854520,0.96;
        21854580,0.96; 21854640,0.96; 21854700,0.96; 21854760,0.96; 21854820,
        0.96; 21854880,0.96; 21854940,0.96; 21855000,0.96; 21855060,0.96;
        21855120,0.96; 21855180,0.96; 21855240,0.96; 21855300,0.96; 21855360,
        0.96; 21855420,0.96; 21855480,0.96; 21855540,0.96; 21855600,0.96;
        21855660,0.96; 21855720,0.96; 21855780,0.96; 21855840,0.96; 21855900,
        0.96; 21855960,0.96; 21856020,0.96; 21856080,0.96; 21856140,0.96;
        21856200,0.96; 21856260,0.96; 21856320,0.96; 21856380,0.96; 21856440,
        0.96; 21856500,0.96; 21856560,0.96; 21856620,0.96; 21856680,0.96;
        21856740,0.96; 21856800,0.96; 21856860,0.96; 21856920,0.96; 21856980,
        0.96; 21857040,0.96; 21857100,0.96; 21857160,0.96; 21857220,0.96;
        21857280,0.96; 21857340,0.96; 21857400,0.96; 21857460,0.96; 21857520,
        0.96; 21857580,0.96; 21857640,0.96; 21857700,0.96; 21857760,0.96;
        21857820,0.96; 21857880,0.96; 21857940,0.96; 21858000,0.96; 21858060,
        0.96; 21858120,0.96; 21858180,0.96; 21858240,0.96; 21858300,0.96;
        21858360,0.96; 21858420,0.96; 21858480,0.96; 21858540,0.96; 21858600,
        0.96; 21858660,0.96; 21858720,0.96; 21858780,0.96; 21858840,0.96;
        21858900,0.96; 21858960,0.96; 21859020,0.96; 21859080,0.96; 21859140,
        0.96],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{-84,-8},{-64,12}})));
  Modelica.Blocks.Sources.CombiTimeTable RADA(
    tableOnFile=false,
    table=[21600000,0.69; 21600060,0.69; 21600120,0.69; 21600180,0.69; 21600240,
        0.69; 21600300,0.69; 21600360,0.69; 21600420,0.69; 21600480,0.69;
        21600540,0.69; 21600600,0.69; 21600660,0.69; 21600720,0.69; 21600780,
        0.69; 21600840,0.69; 21600900,0.69; 21600960,0.69; 21601020,0.69;
        21601080,0.69; 21601140,0.69; 21601200,0.69; 21601260,0.69; 21601320,
        0.69; 21601380,0.69; 21601440,0.69; 21601500,0.69; 21601560,0.69;
        21601620,0.69; 21601680,0.69; 21601740,0.69; 21601800,0.69; 21601860,
        0.69; 21601920,0.69; 21601980,0.69; 21602040,0.69; 21602100,0.69;
        21602160,0.69; 21602220,0.69; 21602280,0.69; 21602340,0.69; 21602400,
        0.69; 21602460,0.69; 21602520,0.69; 21602580,0.69; 21602640,0.69;
        21602700,0.69; 21602760,0.69; 21602820,0.69; 21602880,0.69; 21602940,
        0.69; 21603000,0.69; 21603060,0.69; 21603120,0.69; 21603180,0.69;
        21603240,0.69; 21603300,0.69; 21603360,0.69; 21603420,0.69; 21603480,
        0.69; 21603540,0.69; 21603600,0.69; 21603660,0.69; 21603720,0.69;
        21603780,0.69; 21603840,0.69; 21603900,0.69; 21603960,0.69; 21604020,
        0.69; 21604080,0.69; 21604140,0.69; 21604200,0.69; 21604260,0.69;
        21604320,0.69; 21604380,0.69; 21604440,0.69; 21604500,0.69; 21604560,
        0.69; 21604620,0.69; 21604680,0.69; 21604740,0.69; 21604800,0.69;
        21604860,0.69; 21604920,0.69; 21604980,0.69; 21605040,0.69; 21605100,
        0.69; 21605160,0.69; 21605220,0.69; 21605280,0.69; 21605340,0.69;
        21605400,0.69; 21605460,0.69; 21605520,0.69; 21605580,0.69; 21605640,
        0.69; 21605700,0.69; 21605760,0.69; 21605820,0.69; 21605880,0.69;
        21605940,0.69; 21606000,0.69; 21606060,0.69; 21606120,0.69; 21606180,
        0.69; 21606240,0.69; 21606300,0.69; 21606360,0.69; 21606420,0.69;
        21606480,0.69; 21606540,0.69; 21606600,0.69; 21606660,0.69; 21606720,
        0.69; 21606780,0.69; 21606840,0.69; 21606900,0.69; 21606960,0.69;
        21607020,0.69; 21607080,0.69; 21607140,0.69; 21607200,0.69; 21607260,
        0.69; 21607320,0.69; 21607380,0.69; 21607440,0.69; 21607500,0.69;
        21607560,0.69; 21607620,0.69; 21607680,0.69; 21607740,0.69; 21607800,
        0.69; 21607860,0.69; 21607920,0.69; 21607980,0.69; 21608040,0.69;
        21608100,0.69; 21608160,0.69; 21608220,0.69; 21608280,0.69; 21608340,
        0.69; 21608400,0.69; 21608460,0.69; 21608520,0.69; 21608580,0.69;
        21608640,0.69; 21608700,0.69; 21608760,0.69; 21608820,0.69; 21608880,
        0.69; 21608940,0.69; 21609000,0.69; 21609060,0.69; 21609120,0.69;
        21609180,0.69; 21609240,0.69; 21609300,0.69; 21609360,0.69; 21609420,
        0.69; 21609480,0.69; 21609540,0.69; 21609600,0.69; 21609660,0.69;
        21609720,0.69; 21609780,0.69; 21609840,0.69; 21609900,0.69; 21609960,
        0.69; 21610020,0.69; 21610080,0.69; 21610140,0.69; 21610200,0.69;
        21610260,0.69; 21610320,0.69; 21610380,0.69; 21610440,0.69; 21610500,
        0.69; 21610560,0.69; 21610620,0.69; 21610680,0.69; 21610740,0.69;
        21610800,0.69; 21610860,0.69; 21610920,0.69; 21610980,0.69; 21611040,
        0.69; 21611100,0.69; 21611160,0.69; 21611220,0.69; 21611280,0.69;
        21611340,0.69; 21611400,0.69; 21611460,0.69; 21611520,0.69; 21611580,
        0.69; 21611640,0.69; 21611700,0.69; 21611760,0.69; 21611820,0.69;
        21611880,0.69; 21611940,0.69; 21612000,0.69; 21612060,0.69; 21612120,
        0.69; 21612180,0.69; 21612240,0.69; 21612300,0.69; 21612360,0.69;
        21612420,0.69; 21612480,0.69; 21612540,0.69; 21612600,0.69; 21612660,
        0.69; 21612720,0.69; 21612780,0.69; 21612840,0.69; 21612900,0.69;
        21612960,0.69; 21613020,0.69; 21613080,0.69; 21613140,0.69; 21613200,
        0.69; 21613260,0.69; 21613320,0.69; 21613380,0.69; 21613440,0.69;
        21613500,0.69; 21613560,0.69; 21613620,0.69; 21613680,0.69; 21613740,
        0.69; 21613800,0.69; 21613860,0.69; 21613920,0.69; 21613980,0.69;
        21614040,0.69; 21614100,0.69; 21614160,0.69; 21614220,0.69; 21614280,
        0.69; 21614340,0.69; 21614400,0.69; 21614460,0.69; 21614520,0.69;
        21614580,0.69; 21614640,0.69; 21614700,0.69; 21614760,0.69; 21614820,
        0.69; 21614880,0.69; 21614940,0.69; 21615000,0.69; 21615060,0.69;
        21615120,0.69; 21615180,0.69; 21615240,0.69; 21615300,0.69; 21615360,
        0.69; 21615420,0.69; 21615480,0.69; 21615540,0.69; 21615600,0.69;
        21615660,0.69; 21615720,0.69; 21615780,0.69; 21615840,0.69; 21615900,
        0.69; 21615960,0.69; 21616020,0.69; 21616080,0.69; 21616140,0.69;
        21616200,0.69; 21616260,0.69; 21616320,0.69; 21616380,0.69; 21616440,
        0.69; 21616500,0.69; 21616560,0.69; 21616620,0.69; 21616680,0.69;
        21616740,0.69; 21616800,0.69; 21616860,0.69; 21616920,0.69; 21616980,
        0.69; 21617040,0.69; 21617100,0.69; 21617160,0.69; 21617220,0.69;
        21617280,0.69; 21617340,0.69; 21617400,0.69; 21617460,0.69; 21617520,
        0.69; 21617580,0.69; 21617640,0.69; 21617700,0.69; 21617760,0.69;
        21617820,0.69; 21617880,0.69; 21617940,0.69; 21618000,0.69; 21618060,
        0.69; 21618120,0.69; 21618180,0.69; 21618240,0.69; 21618300,0.69;
        21618360,0.69; 21618420,0.69; 21618480,0.69; 21618540,0.69; 21618600,
        0.69; 21618660,0.69; 21618720,0.69; 21618780,0.69; 21618840,0.69;
        21618900,0.69; 21618960,0.69; 21619020,0.69; 21619080,0.68; 21619140,
        0.68; 21619200,0.67; 21619260,0.65; 21619320,0.64; 21619380,0.62;
        21619440,0.61; 21619500,0.59; 21619560,0.58; 21619620,0.56; 21619680,
        0.55; 21619740,0.54; 21619800,0.52; 21619860,0.51; 21619920,0.5;
        21619980,0.49; 21620040,0.48; 21620100,0.46; 21620160,0.45; 21620220,
        0.44; 21620280,0.42; 21620340,0.41; 21620400,0.41; 21620460,0.39;
        21620520,0.39; 21620580,0.36; 21620640,0.35; 21620700,0.35; 21620760,
        0.34; 21620820,0.33; 21620880,0.32; 21620940,0.32; 21621000,0.31;
        21621060,0.3; 21621120,0.29; 21621180,0.28; 21621240,0.28; 21621300,
        0.27; 21621360,0.26; 21621420,0.26; 21621480,0.25; 21621540,0.25;
        21621600,0.25; 21621660,0.24; 21621720,0.24; 21621780,0.23; 21621840,
        0.22; 21621900,0.22; 21621960,0.22; 21622020,0.22; 21622080,0.21;
        21622140,0.21; 21622200,0.21; 21622260,0.2; 21622320,0.2; 21622380,0.19;
        21622440,0.19; 21622500,0.19; 21622560,0.18; 21622620,0.18; 21622680,
        0.17; 21622740,0.17; 21622800,0.16; 21622860,0.16; 21622920,0.15;
        21622980,0.15; 21623040,0.14; 21623100,0.14; 21623160,0.14; 21623220,
        0.14; 21623280,0.13; 21623340,0.13; 21623400,0.13; 21623460,0.12;
        21623520,0.12; 21623580,0.12; 21623640,0.11; 21623700,0.11; 21623760,
        0.11; 21623820,0.1; 21623880,0.1; 21623940,0.1; 21624000,0.1; 21624060,
        0.1; 21624120,0.1; 21624180,0.1; 21624240,0.1; 21624300,0.1; 21624360,
        0.1; 21624420,0.1; 21624480,0.09; 21624540,0.09; 21624600,0.09;
        21624660,0.09; 21624720,0.09; 21624780,0.09; 21624840,0.08; 21624900,
        0.08; 21624960,0.08; 21625020,0.08; 21625080,0.08; 21625140,0.08;
        21625200,0.08; 21625260,0.07; 21625320,0.07; 21625380,0.07; 21625440,
        0.07; 21625500,0.07; 21625560,0.07; 21625620,0.07; 21625680,0.07;
        21625740,0.06; 21625800,0.06; 21625860,0.06; 21625920,0.05; 21625980,
        0.05; 21626040,0.05; 21626100,0.05; 21626160,0.05; 21626220,0.05;
        21626280,0.05; 21626340,0.05; 21626400,0.04; 21626460,0.04; 21626520,
        0.03; 21626580,0.03; 21626640,0.03; 21626700,0.03; 21626760,0.02;
        21626820,0; 21626880,0; 21626940,0; 21627000,0; 21627060,0; 21627120,0;
        21627180,0; 21627240,0; 21627300,0; 21627360,0; 21627420,0; 21627480,0;
        21627540,0; 21627600,0; 21627660,0; 21627720,0; 21627780,0; 21627840,0;
        21627900,0; 21627960,0; 21628020,0; 21628080,0; 21628140,0; 21628200,0;
        21628260,0; 21628320,0; 21628380,0; 21628440,0; 21628500,0; 21628560,
        0.04; 21628620,0.04; 21628680,0.04; 21628740,0.05; 21628800,0.05;
        21628860,0.05; 21628920,0.05; 21628980,0.05; 21629040,0.05; 21629100,
        0.05; 21629160,0.06; 21629220,0.06; 21629280,0.06; 21629340,0.06;
        21629400,0.06; 21629460,0.06; 21629520,0.06; 21629580,0.06; 21629640,
        0.06; 21629700,0.06; 21629760,0.06; 21629820,0.06; 21629880,0.06;
        21629940,0.06; 21630000,0.06; 21630060,0.06; 21630120,0.4; 21630180,
        0.69; 21630240,0.69; 21630300,0.69; 21630360,0.69; 21630420,0.69;
        21630480,0.35; 21630540,0.33; 21630600,0.4; 21630660,0.46; 21630720,
        0.51; 21630780,0.54; 21630840,0.57; 21630900,0.58; 21630960,0.59;
        21631020,0.59; 21631080,0.59; 21631140,0.59; 21631200,0.59; 21631260,
        0.58; 21631320,0.58; 21631380,0.58; 21631440,0.58; 21631500,0.69;
        21631560,0.69; 21631620,0.69; 21631680,0.69; 21631740,0.69; 21631800,
        0.69; 21631860,0.69; 21631920,0.69; 21631980,0.69; 21632040,0.69;
        21632100,0.69; 21632160,0.69; 21632220,0.69; 21632280,0.69; 21632340,
        0.69; 21632400,0.69; 21632460,0.69; 21632520,0.69; 21632580,0.69;
        21632640,0.69; 21632700,0.69; 21632760,0.69; 21632820,0.69; 21632880,
        0.69; 21632940,0.69; 21633000,0.69; 21633060,0.69; 21633120,0.69;
        21633180,0.69; 21633240,0.69; 21633300,0.69; 21633360,0.69; 21633420,
        0.69; 21633480,0.69; 21633540,0.69; 21633600,0.69; 21633660,0.69;
        21633720,0.69; 21633780,0.69; 21633840,0.69; 21633900,0.69; 21633960,
        0.69; 21634020,0.69; 21634080,0.69; 21634140,0.69; 21634200,0.69;
        21634260,0.69; 21634320,0.69; 21634380,0.69; 21634440,0.69; 21634500,
        0.69; 21634560,0.69; 21634620,0.69; 21634680,0.69; 21634740,0.69;
        21634800,0.69; 21634860,0.69; 21634920,0.69; 21634980,0.69; 21635040,
        0.69; 21635100,0.69; 21635160,0.69; 21635220,0.69; 21635280,0.69;
        21635340,0.69; 21635400,0.69; 21635460,0.69; 21635520,0.69; 21635580,
        0.69; 21635640,0.69; 21635700,0.69; 21635760,0.69; 21635820,0.69;
        21635880,0.69; 21635940,0.69; 21636000,0.69; 21636060,0.69; 21636120,
        0.69; 21636180,0.69; 21636240,0.69; 21636300,0.69; 21636360,0.69;
        21636420,0.69; 21636480,0.69; 21636540,0.69; 21636600,0.69; 21636660,
        0.69; 21636720,0.69; 21636780,0.69; 21636840,0.69; 21636900,0.69;
        21636960,0.69; 21637020,0.69; 21637080,0.69; 21637140,0.69; 21637200,
        0.69; 21637260,0.69; 21637320,0.69; 21637380,0.69; 21637440,0.69;
        21637500,0.69; 21637560,0.69; 21637620,0.69; 21637680,0.69; 21637740,
        0.69; 21637800,0.69; 21637860,0.69; 21637920,0.69; 21637980,0.69;
        21638040,0.69; 21638100,0.69; 21638160,0.69; 21638220,0.69; 21638280,
        0.69; 21638340,0.69; 21638400,0.69; 21638460,0.69; 21638520,0.69;
        21638580,0.69; 21638640,0.69; 21638700,0.69; 21638760,0.69; 21638820,
        0.69; 21638880,0.69; 21638940,0.69; 21639000,0.69; 21639060,0.69;
        21639120,0.69; 21639180,0.69; 21639240,0.69; 21639300,0.69; 21639360,
        0.69; 21639420,0.69; 21639480,0.69; 21639540,0.69; 21639600,0.69;
        21639660,0.69; 21639720,0.69; 21639780,0.69; 21639840,0.69; 21639900,
        0.69; 21639960,0.69; 21640020,0.69; 21640080,0.69; 21640140,0.69;
        21640200,0.69; 21640260,0.69; 21640320,0.69; 21640380,0.69; 21640440,
        0.69; 21640500,0.69; 21640560,0.69; 21640620,0.69; 21640680,0.69;
        21640740,0.69; 21640800,0.69; 21640860,0.69; 21640920,0.69; 21640980,
        0.69; 21641040,0.69; 21641100,0.69; 21641160,0.69; 21641220,0.69;
        21641280,0.69; 21641340,0.69; 21641400,0.69; 21641460,0.69; 21641520,
        0.69; 21641580,0.69; 21641640,0.69; 21641700,0.69; 21641760,0.69;
        21641820,0.69; 21641880,0.69; 21641940,0.69; 21642000,0.69; 21642060,
        0.69; 21642120,0.69; 21642180,0.69; 21642240,0.69; 21642300,0.69;
        21642360,0.69; 21642420,0.69; 21642480,0.69; 21642540,0.69; 21642600,
        0.69; 21642660,0.69; 21642720,0.69; 21642780,0.69; 21642840,0.69;
        21642900,0.69; 21642960,0.69; 21643020,0.69; 21643080,0.69; 21643140,
        0.69; 21643200,0.69; 21643260,0.69; 21643320,0.69; 21643380,0.69;
        21643440,0.69; 21643500,0.69; 21643560,0.69; 21643620,0.69; 21643680,
        0.69; 21643740,0.69; 21643800,0.69; 21643860,0.69; 21643920,0.69;
        21643980,0.69; 21644040,0.69; 21644100,0.69; 21644160,0.69; 21644220,
        0.69; 21644280,0.69; 21644340,0.69; 21644400,0.69; 21644460,0.69;
        21644520,0.69; 21644580,0.69; 21644640,0.69; 21644700,0.69; 21644760,
        0.69; 21644820,0.69; 21644880,0.69; 21644940,0.69; 21645000,0.69;
        21645060,0.69; 21645120,0.69; 21645180,0.69; 21645240,0.69; 21645300,
        0.69; 21645360,0.69; 21645420,0.69; 21645480,0.69; 21645540,0.69;
        21645600,0.69; 21645660,0.69; 21645720,0.69; 21645780,0.69; 21645840,
        0.69; 21645900,0.69; 21645960,0.69; 21646020,0.69; 21646080,0.69;
        21646140,0.69; 21646200,0.69; 21646260,0.69; 21646320,0.69; 21646380,
        0.69; 21646440,0.69; 21646500,0.69; 21646560,0.69; 21646620,0.69;
        21646680,0.69; 21646740,0.69; 21646800,0.69; 21646860,0.69; 21646920,
        0.69; 21646980,0.69; 21647040,0.69; 21647100,0.69; 21647160,0.69;
        21647220,0.69; 21647280,0.69; 21647340,0.69; 21647400,0.69; 21647460,
        0.69; 21647520,0.69; 21647580,0.69; 21647640,0.69; 21647700,0.69;
        21647760,0.69; 21647820,0.69; 21647880,0.69; 21647940,0.69; 21648000,
        0.69; 21648060,0.69; 21648120,0.69; 21648180,0.69; 21648240,0.69;
        21648300,0.69; 21648360,0.69; 21648420,0.69; 21648480,0.69; 21648540,
        0.69; 21648600,0.69; 21648660,0.69; 21648720,0.69; 21648780,0.69;
        21648840,0.69; 21648900,0.69; 21648960,0.69; 21649020,0.69; 21649080,
        0.69; 21649140,0.69; 21649200,0.69; 21649260,0.69; 21649320,0.69;
        21649380,0.69; 21649440,0.69; 21649500,0.69; 21649560,0.69; 21649620,
        0.69; 21649680,0.69; 21649740,0.69; 21649800,0.69; 21649860,0.69;
        21649920,0.69; 21649980,0.69; 21650040,0.69; 21650100,0.69; 21650160,
        0.69; 21650220,0.69; 21650280,0.69; 21650340,0.69; 21650400,0.69;
        21650460,0.69; 21650520,0.69; 21650580,0.69; 21650640,0.69; 21650700,
        0.69; 21650760,0.69; 21650820,0.69; 21650880,0.69; 21650940,0.69;
        21651000,0.69; 21651060,0.69; 21651120,0.69; 21651180,0.69; 21651240,
        0.69; 21651300,0.69; 21651360,0.69; 21651420,0.69; 21651480,0.69;
        21651540,0.69; 21651600,0.69; 21651660,0.69; 21651720,0.69; 21651780,
        0.69; 21651840,0.69; 21651900,0.69; 21651960,0.69; 21652020,0.69;
        21652080,0.69; 21652140,0.69; 21652200,0.69; 21652260,0.69; 21652320,
        0.69; 21652380,0.69; 21652440,0.69; 21652500,0.69; 21652560,0.69;
        21652620,0.69; 21652680,0.69; 21652740,0.69; 21652800,0.69; 21652860,
        0.69; 21652920,0.69; 21652980,0.69; 21653040,0.69; 21653100,0.69;
        21653160,0.69; 21653220,0.69; 21653280,0.69; 21653340,0.69; 21653400,
        0.69; 21653460,0.69; 21653520,0.69; 21653580,0.69; 21653640,0.69;
        21653700,0.69; 21653760,0.69; 21653820,0.69; 21653880,0.69; 21653940,
        0.69; 21654000,0.69; 21654060,0.69; 21654120,0.69; 21654180,0.69;
        21654240,0.69; 21654300,0.69; 21654360,0.69; 21654420,0.69; 21654480,
        0.69; 21654540,0.69; 21654600,0.69; 21654660,0.69; 21654720,0.69;
        21654780,0.69; 21654840,0.69; 21654900,0.69; 21654960,0.69; 21655020,
        0.69; 21655080,0.69; 21655140,0.69; 21655200,0.69; 21655260,0.69;
        21655320,0.69; 21655380,0.69; 21655440,0.69; 21655500,0.69; 21655560,
        0.69; 21655620,0.69; 21655680,0.69; 21655740,0.69; 21655800,0.69;
        21655860,0.69; 21655920,0.69; 21655980,0.69; 21656040,0.69; 21656100,
        0.69; 21656160,0.69; 21656220,0.69; 21656280,0.69; 21656340,0.69;
        21656400,0.69; 21656460,0.69; 21656520,0.69; 21656580,0.69; 21656640,
        0.69; 21656700,0.69; 21656760,0.69; 21656820,0.69; 21656880,0.69;
        21656940,0.69; 21657000,0.69; 21657060,0.69; 21657120,0.69; 21657180,
        0.69; 21657240,0.69; 21657300,0.69; 21657360,0.69; 21657420,0.69;
        21657480,0.69; 21657540,0.69; 21657600,0.69; 21657660,0.69; 21657720,
        0.69; 21657780,0.69; 21657840,0.69; 21657900,0.69; 21657960,0.69;
        21658020,0.69; 21658080,0.69; 21658140,0.69; 21658200,0.69; 21658260,
        0.69; 21658320,0.69; 21658380,0.69; 21658440,0.69; 21658500,0.69;
        21658560,0.69; 21658620,0.69; 21658680,0.69; 21658740,0.69; 21658800,
        0.69; 21658860,0.69; 21658920,0.69; 21658980,0.69; 21659040,0.69;
        21659100,0.69; 21659160,0.69; 21659220,0.69; 21659280,0.69; 21659340,
        0.69; 21659400,0.69; 21659460,0.69; 21659520,0.69; 21659580,0.69;
        21659640,0.69; 21659700,0.69; 21659760,0.69; 21659820,0.69; 21659880,
        0.69; 21659940,0.69; 21660000,0.69; 21660060,0.69; 21660120,0.69;
        21660180,0.69; 21660240,0.69; 21660300,0.69; 21660360,0.69; 21660420,
        0.69; 21660480,0.69; 21660540,0.69; 21660600,0.69; 21660660,0.69;
        21660720,0.69; 21660780,0.69; 21660840,0.69; 21660900,0.69; 21660960,
        0.69; 21661020,0.69; 21661080,0.69; 21661140,0.69; 21661200,0.69;
        21661260,0.69; 21661320,0.69; 21661380,0.69; 21661440,0.69; 21661500,
        0.69; 21661560,0.69; 21661620,0.69; 21661680,0.69; 21661740,0.69;
        21661800,0.69; 21661860,0.69; 21661920,0.69; 21661980,0.69; 21662040,
        0.69; 21662100,0.69; 21662160,0.69; 21662220,0.69; 21662280,0.69;
        21662340,0.69; 21662400,0.69; 21662460,0.69; 21662520,0.69; 21662580,
        0.69; 21662640,0.69; 21662700,0.69; 21662760,0.69; 21662820,0.69;
        21662880,0.69; 21662940,0.69; 21663000,0.69; 21663060,0.69; 21663120,
        0.69; 21663180,0.69; 21663240,0.69; 21663300,0.69; 21663360,0.69;
        21663420,0.69; 21663480,0.69; 21663540,0.69; 21663600,0.69; 21663660,
        0.69; 21663720,0.69; 21663780,0.69; 21663840,0.69; 21663900,0.69;
        21663960,0.69; 21664020,0.69; 21664080,0.69; 21664140,0.69; 21664200,
        0.69; 21664260,0.69; 21664320,0.69; 21664380,0.69; 21664440,0.69;
        21664500,0.69; 21664560,0.69; 21664620,0.69; 21664680,0.69; 21664740,
        0.69; 21664800,0.69; 21664860,0.69; 21664920,0.69; 21664980,0.69;
        21665040,0.69; 21665100,0.69; 21665160,0.69; 21665220,0.69; 21665280,
        0.69; 21665340,0.69; 21665400,0.69; 21665460,0.69; 21665520,0.69;
        21665580,0.69; 21665640,0.69; 21665700,0.69; 21665760,0.69; 21665820,
        0.69; 21665880,0.69; 21665940,0.69; 21666000,0.69; 21666060,0.69;
        21666120,0.69; 21666180,0.69; 21666240,0.69; 21666300,0.69; 21666360,
        0.69; 21666420,0.69; 21666480,0.69; 21666540,0.69; 21666600,0.69;
        21666660,0.69; 21666720,0.69; 21666780,0.69; 21666840,0.69; 21666900,
        0.69; 21666960,0.69; 21667020,0.69; 21667080,0.69; 21667140,0.69;
        21667200,0.69; 21667260,0.69; 21667320,0.69; 21667380,0.69; 21667440,
        0.69; 21667500,0.69; 21667560,0.69; 21667620,0.69; 21667680,0.69;
        21667740,0.69; 21667800,0.69; 21667860,0.69; 21667920,0.69; 21667980,
        0.69; 21668040,0.69; 21668100,0.69; 21668160,0.69; 21668220,0.69;
        21668280,0.69; 21668340,0.69; 21668400,0.69; 21668460,0.69; 21668520,
        0.69; 21668580,0.69; 21668640,0.69; 21668700,0.69; 21668760,0.69;
        21668820,0.69; 21668880,0.69; 21668940,0.69; 21669000,0.69; 21669060,
        0.69; 21669120,0.69; 21669180,0.69; 21669240,0.69; 21669300,0.69;
        21669360,0.69; 21669420,0.69; 21669480,0.69; 21669540,0.69; 21669600,
        0.69; 21669660,0.69; 21669720,0.69; 21669780,0.69; 21669840,0.69;
        21669900,0.69; 21669960,0.69; 21670020,0.69; 21670080,0.69; 21670140,
        0.69; 21670200,0.69; 21670260,0.69; 21670320,0.69; 21670380,0.69;
        21670440,0.69; 21670500,0.69; 21670560,0.69; 21670620,0.69; 21670680,
        0.69; 21670740,0.69; 21670800,0.69; 21670860,0.69; 21670920,0.69;
        21670980,0.69; 21671040,0.69; 21671100,0.69; 21671160,0.69; 21671220,
        0.69; 21671280,0.69; 21671340,0.69; 21671400,0.69; 21671460,0.69;
        21671520,0.69; 21671580,0.69; 21671640,0.69; 21671700,0.69; 21671760,
        0.69; 21671820,0.69; 21671880,0.69; 21671940,0.69; 21672000,0.69;
        21672060,0.69; 21672120,0.69; 21672180,0.69; 21672240,0.69; 21672300,
        0.69; 21672360,0.69; 21672420,0.69; 21672480,0.69; 21672540,0.69;
        21672600,0.69; 21672660,0.69; 21672720,0.69; 21672780,0.69; 21672840,
        0.69; 21672900,0.69; 21672960,0.69; 21673020,0.69; 21673080,0.69;
        21673140,0.69; 21673200,0.67; 21673260,0.66; 21673320,0.64; 21673380,
        0.63; 21673440,0.61; 21673500,0.6; 21673560,0.58; 21673620,0.57;
        21673680,0.55; 21673740,0.54; 21673800,0.53; 21673860,0.51; 21673920,
        0.5; 21673980,0.48; 21674040,0.47; 21674100,0.45; 21674160,0.43;
        21674220,0.42; 21674280,0.41; 21674340,0.39; 21674400,0.38; 21674460,
        0.36; 21674520,0.35; 21674580,0.34; 21674640,0.33; 21674700,0.32;
        21674760,0.31; 21674820,0.3; 21674880,0.29; 21674940,0.28; 21675000,
        0.27; 21675060,0.26; 21675120,0.25; 21675180,0.25; 21675240,0.23;
        21675300,0.23; 21675360,0.23; 21675420,0.22; 21675480,0.21; 21675540,
        0.21; 21675600,0.2; 21675660,0.2; 21675720,0.2; 21675780,0.19; 21675840,
        0.19; 21675900,0.18; 21675960,0.17; 21676020,0.17; 21676080,0.17;
        21676140,0.17; 21676200,0.16; 21676260,0.16; 21676320,0.16; 21676380,
        0.16; 21676440,0.16; 21676500,0.15; 21676560,0.15; 21676620,0.15;
        21676680,0.15; 21676740,0.15; 21676800,0.15; 21676860,0.14; 21676920,
        0.14; 21676980,0.14; 21677040,0.14; 21677100,0.14; 21677160,0.13;
        21677220,0.13; 21677280,0.13; 21677340,0.13; 21677400,0.13; 21677460,
        0.13; 21677520,0.13; 21677580,0.13; 21677640,0.12; 21677700,0.12;
        21677760,0.12; 21677820,0.12; 21677880,0.12; 21677940,0.12; 21678000,
        0.12; 21678060,0.11; 21678120,0.11; 21678180,0.11; 21678240,0.11;
        21678300,0.1; 21678360,0.1; 21678420,0.1; 21678480,0.1; 21678540,0.1;
        21678600,0.1; 21678660,0.1; 21678720,0.1; 21678780,0.1; 21678840,0.1;
        21678900,0.1; 21678960,0.1; 21679020,0.1; 21679080,0.1; 21679140,0.1;
        21679200,0.1; 21679260,0.1; 21679320,0.1; 21679380,0.1; 21679440,0.1;
        21679500,0.1; 21679560,0.1; 21679620,0.1; 21679680,0.1; 21679740,0.1;
        21679800,0.1; 21679860,0.1; 21679920,0.1; 21679980,0.1; 21680040,0.1;
        21680100,0.1; 21680160,0.1; 21680220,0.1; 21680280,0.1; 21680340,0.1;
        21680400,0.1; 21680460,0.1; 21680520,0.1; 21680580,0.1; 21680640,0.1;
        21680700,0.1; 21680760,0.1; 21680820,0.1; 21680880,0.1; 21680940,0.1;
        21681000,0.1; 21681060,0.1; 21681120,0.1; 21681180,0.1; 21681240,0.1;
        21681300,0.1; 21681360,0.1; 21681420,0.1; 21681480,0.1; 21681540,0.1;
        21681600,0.1; 21681660,0.1; 21681720,0.1; 21681780,0.09; 21681840,0.09;
        21681900,0.09; 21681960,0.09; 21682020,0.09; 21682080,0.09; 21682140,
        0.09; 21682200,0.09; 21682260,0.09; 21682320,0.09; 21682380,0.09;
        21682440,0.09; 21682500,0.08; 21682560,0.08; 21682620,0.08; 21682680,
        0.08; 21682740,0.08; 21682800,0.08; 21682860,0.08; 21682920,0.08;
        21682980,0.08; 21683040,0.08; 21683100,0.08; 21683160,0.08; 21683220,
        0.07; 21683280,0.07; 21683340,0.07; 21683400,0.06; 21683460,0.06;
        21683520,0.06; 21683580,0.06; 21683640,0.06; 21683700,0.06; 21683760,
        0.06; 21683820,0.06; 21683880,0.05; 21683940,0.05; 21684000,0.05;
        21684060,0.05; 21684120,0.05; 21684180,0.05; 21684240,0.05; 21684300,
        0.05; 21684360,0.05; 21684420,0.05; 21684480,0.05; 21684540,0.05;
        21684600,0.05; 21684660,0.05; 21684720,0.05; 21684780,0.05; 21684840,
        0.05; 21684900,0.05; 21684960,0.05; 21685020,0.05; 21685080,0.05;
        21685140,0.05; 21685200,0.05; 21685260,0.05; 21685320,0.05; 21685380,
        0.05; 21685440,0.05; 21685500,0.05; 21685560,0.05; 21685620,0.04;
        21685680,0.04; 21685740,0.04; 21685800,0.04; 21685860,0.04; 21685920,
        0.04; 21685980,0.04; 21686040,0.04; 21686100,0.04; 21686160,0.04;
        21686220,0.04; 21686280,0.04; 21686340,0.04; 21686400,0.04; 21686460,
        0.04; 21686520,0.04; 21686580,0.04; 21686640,0.04; 21686700,0.04;
        21686760,0.04; 21686820,0.04; 21686880,0.04; 21686940,0.04; 21687000,
        0.04; 21687060,0.04; 21687120,0.04; 21687180,0.05; 21687240,0.05;
        21687300,0.05; 21687360,0.05; 21687420,0.05; 21687480,0.05; 21687540,
        0.05; 21687600,0.05; 21687660,0.05; 21687720,0.05; 21687780,0.06;
        21687840,0.06; 21687900,0.06; 21687960,0.06; 21688020,0.06; 21688080,
        0.07; 21688140,0.07; 21688200,0.07; 21688260,0.07; 21688320,0.07;
        21688380,0.07; 21688440,0.07; 21688500,0.07; 21688560,0.07; 21688620,
        0.07; 21688680,0.07; 21688740,0.08; 21688800,0.08; 21688860,0.08;
        21688920,0.08; 21688980,0.08; 21689040,0.08; 21689100,0.08; 21689160,
        0.09; 21689220,0.09; 21689280,0.09; 21689340,0.09; 21689400,0.09;
        21689460,0.09; 21689520,0.09; 21689580,0.09; 21689640,0.09; 21689700,
        0.09; 21689760,0.09; 21689820,0.09; 21689880,0.1; 21689940,0.1;
        21690000,0.1; 21690060,0.1; 21690120,0.1; 21690180,0.1; 21690240,0.11;
        21690300,0.11; 21690360,0.11; 21690420,0.11; 21690480,0.11; 21690540,
        0.11; 21690600,0.12; 21690660,0.12; 21690720,0.12; 21690780,0.12;
        21690840,0.12; 21690900,0.12; 21690960,0.12; 21691020,0.12; 21691080,
        0.12; 21691140,0.12; 21691200,0.13; 21691260,0.13; 21691320,0.13;
        21691380,0.13; 21691440,0.13; 21691500,0.13; 21691560,0.13; 21691620,
        0.13; 21691680,0.13; 21691740,0.13; 21691800,0.13; 21691860,0.13;
        21691920,0.13; 21691980,0.13; 21692040,0.13; 21692100,0.13; 21692160,
        0.13; 21692220,0.13; 21692280,0.13; 21692340,0.13; 21692400,0.13;
        21692460,0.13; 21692520,0.13; 21692580,0.13; 21692640,0.13; 21692700,
        0.13; 21692760,0.13; 21692820,0.13; 21692880,0.13; 21692940,0.13;
        21693000,0.13; 21693060,0.13; 21693120,0.13; 21693180,0.13; 21693240,
        0.13; 21693300,0.13; 21693360,0.13; 21693420,0.13; 21693480,0.13;
        21693540,0.13; 21693600,0.13; 21693660,0.13; 21693720,0.13; 21693780,
        0.13; 21693840,0.13; 21693900,0.13; 21693960,0.13; 21694020,0.13;
        21694080,0.13; 21694140,0.13; 21694200,0.13; 21694260,0.13; 21694320,
        0.13; 21694380,0.13; 21694440,0.13; 21694500,0.13; 21694560,0.13;
        21694620,0.13; 21694680,0.13; 21694740,0.13; 21694800,0.13; 21694860,
        0.13; 21694920,0.13; 21694980,0.13; 21695040,0.13; 21695100,0.13;
        21695160,0.13; 21695220,0.13; 21695280,0.13; 21695340,0.13; 21695400,
        0.13; 21695460,0.13; 21695520,0.12; 21695580,0.12; 21695640,0.12;
        21695700,0.11; 21695760,0.11; 21695820,0.11; 21695880,0.11; 21695940,
        0.11; 21696000,0.11; 21696060,0.1; 21696120,0.1; 21696180,0.1; 21696240,
        0.1; 21696300,0.1; 21696360,0.1; 21696420,0.1; 21696480,0.09; 21696540,
        0.09; 21696600,0.09; 21696660,0.09; 21696720,0.09; 21696780,0.09;
        21696840,0.09; 21696900,0.09; 21696960,0.09; 21697020,0.09; 21697080,
        0.09; 21697140,0.09; 21697200,0.09; 21697260,0.09; 21697320,0.09;
        21697380,0.09; 21697440,0.09; 21697500,0.09; 21697560,0.09; 21697620,
        0.09; 21697680,0.09; 21697740,0.09; 21697800,0.1; 21697860,0.1;
        21697920,0.1; 21697980,0.11; 21698040,0.11; 21698100,0.11; 21698160,
        0.11; 21698220,0.12; 21698280,0.12; 21698340,0.12; 21698400,0.13;
        21698460,0.13; 21698520,0.13; 21698580,0.13; 21698640,0.14; 21698700,
        0.14; 21698760,0.14; 21698820,0.14; 21698880,0.14; 21698940,0.14;
        21699000,0.15; 21699060,0.15; 21699120,0.15; 21699180,0.15; 21699240,
        0.15; 21699300,0.15; 21699360,0.15; 21699420,0.15; 21699480,0.16;
        21699540,0.16; 21699600,0.17; 21699660,0.17; 21699720,0.17; 21699780,
        0.17; 21699840,0.17; 21699900,0.17; 21699960,0.17; 21700020,0.17;
        21700080,0.17; 21700140,0.17; 21700200,0.17; 21700260,0.18; 21700320,
        0.18; 21700380,0.18; 21700440,0.18; 21700500,0.19; 21700560,0.19;
        21700620,0.19; 21700680,0.19; 21700740,0.19; 21700800,0.19; 21700860,
        0.19; 21700920,0.19; 21700980,0.19; 21701040,0.19; 21701100,0.19;
        21701160,0.19; 21701220,0.19; 21701280,0.19; 21701340,0.19; 21701400,
        0.19; 21701460,0.2; 21701520,0.2; 21701580,0.2; 21701640,0.2; 21701700,
        0.2; 21701760,0.2; 21701820,0.2; 21701880,0.2; 21701940,0.2; 21702000,
        0.2; 21702060,0.2; 21702120,0.2; 21702180,0.2; 21702240,0.21; 21702300,
        0.21; 21702360,0.21; 21702420,0.21; 21702480,0.21; 21702540,0.21;
        21702600,0.21; 21702660,0.21; 21702720,0.21; 21702780,0.21; 21702840,
        0.21; 21702900,0.21; 21702960,0.21; 21703020,0.21; 21703080,0.21;
        21703140,0.21; 21703200,0.21; 21703260,0.21; 21703320,0.21; 21703380,
        0.21; 21703440,0.21; 21703500,0.21; 21703560,0.21; 21703620,0.21;
        21703680,0.21; 21703740,0.21; 21703800,0.21; 21703860,0.21; 21703920,
        0.21; 21703980,0.21; 21704040,0.21; 21704100,0.21; 21704160,0.21;
        21704220,0.22; 21704280,0.22; 21704340,0.22; 21704400,0.22; 21704460,
        0.22; 21704520,0.22; 21704580,0.22; 21704640,0.22; 21704700,0.22;
        21704760,0.22; 21704820,0.22; 21704880,0.22; 21704940,0.23; 21705000,
        0.23; 21705060,0.23; 21705120,0.23; 21705180,0.23; 21705240,0.23;
        21705300,0.23; 21705360,0.23; 21705420,0.23; 21705480,0.23; 21705540,
        0.23; 21705600,0.23; 21705660,0.23; 21705720,0.23; 21705780,0.23;
        21705840,0.23; 21705900,0.23; 21705960,0.23; 21706020,0.23; 21706080,
        0.23; 21706140,0.23; 21706200,0.23; 21706260,0.23; 21706320,0.23;
        21706380,0.23; 21706440,0.23; 21706500,0.23; 21706560,0.23; 21706620,
        0.23; 21706680,0.23; 21706740,0.24; 21706800,0.24; 21706860,0.24;
        21706920,0.24; 21706980,0.24; 21707040,0.24; 21707100,0.24; 21707160,
        0.24; 21707220,0.24; 21707280,0.24; 21707340,0.24; 21707400,0.24;
        21707460,0.24; 21707520,0.24; 21707580,0.24; 21707640,0.24; 21707700,
        0.24; 21707760,0.24; 21707820,0.24; 21707880,0.24; 21707940,0.24;
        21708000,0.24; 21708060,0.24; 21708120,0.24; 21708180,0.24; 21708240,
        0.24; 21708300,0.24; 21708360,0.24; 21708420,0.24; 21708480,0.24;
        21708540,0.24; 21708600,0.24; 21708660,0.24; 21708720,0.24; 21708780,
        0.24; 21708840,0.24; 21708900,0.24; 21708960,0.24; 21709020,0.24;
        21709080,0.24; 21709140,0.24; 21709200,0.24; 21709260,0.24; 21709320,
        0.24; 21709380,0.24; 21709440,0.24; 21709500,0.24; 21709560,0.23;
        21709620,0.23; 21709680,0.23; 21709740,0.23; 21709800,0.23; 21709860,
        0.23; 21709920,0.23; 21709980,0.23; 21710040,0.23; 21710100,0.23;
        21710160,0.23; 21710220,0.23; 21710280,0.23; 21710340,0.23; 21710400,
        0.23; 21710460,0.23; 21710520,0.23; 21710580,0.23; 21710640,0.23;
        21710700,0.23; 21710760,0.22; 21710820,0.22; 21710880,0.22; 21710940,
        0.22; 21711000,0.22; 21711060,0.22; 21711120,0.22; 21711180,0.22;
        21711240,0.22; 21711300,0.22; 21711360,0.22; 21711420,0.22; 21711480,
        0.22; 21711540,0.22; 21711600,0.22; 21711660,0.22; 21711720,0.22;
        21711780,0.22; 21711840,0.22; 21711900,0.22; 21711960,0.22; 21712020,
        0.22; 21712080,0.22; 21712140,0.22; 21712200,0.22; 21712260,0.22;
        21712320,0.22; 21712380,0.22; 21712440,0.22; 21712500,0.22; 21712560,
        0.22; 21712620,0.22; 21712680,0.22; 21712740,0.22; 21712800,0.22;
        21712860,0.22; 21712920,0.22; 21712980,0.22; 21713040,0.22; 21713100,
        0.22; 21713160,0.22; 21713220,0.22; 21713280,0.22; 21713340,0.22;
        21713400,0.22; 21713460,0.22; 21713520,0.22; 21713580,0.22; 21713640,
        0.22; 21713700,0.21; 21713760,0.21; 21713820,0.21; 21713880,0.21;
        21713940,0.21; 21714000,0.21; 21714060,0.21; 21714120,0.21; 21714180,
        0.21; 21714240,0.21; 21714300,0.21; 21714360,0.21; 21714420,0.21;
        21714480,0.21; 21714540,0.21; 21714600,0.21; 21714660,0.21; 21714720,
        0.21; 21714780,0.21; 21714840,0.21; 21714900,0.21; 21714960,0.21;
        21715020,0.21; 21715080,0.21; 21715140,0.21; 21715200,0.2; 21715260,0.2;
        21715320,0.2; 21715380,0.2; 21715440,0.2; 21715500,0.2; 21715560,0.2;
        21715620,0.2; 21715680,0.2; 21715740,0.2; 21715800,0.2; 21715860,0.2;
        21715920,0.2; 21715980,0.2; 21716040,0.2; 21716100,0.2; 21716160,0.19;
        21716220,0.2; 21716280,0.19; 21716340,0.19; 21716400,0.19; 21716460,
        0.19; 21716520,0.19; 21716580,0.19; 21716640,0.2; 21716700,0.2;
        21716760,0.19; 21716820,0.19; 21716880,0.19; 21716940,0.19; 21717000,
        0.19; 21717060,0.19; 21717120,0.19; 21717180,0.19; 21717240,0.19;
        21717300,0.19; 21717360,0.19; 21717420,0.19; 21717480,0.19; 21717540,
        0.19; 21717600,0.19; 21717660,0.19; 21717720,0.19; 21717780,0.19;
        21717840,0.18; 21717900,0.18; 21717960,0.18; 21718020,0.18; 21718080,
        0.18; 21718140,0.18; 21718200,0.18; 21718260,0.18; 21718320,0.18;
        21718380,0.17; 21718440,0.17; 21718500,0.17; 21718560,0.17; 21718620,
        0.17; 21718680,0.17; 21718740,0.17; 21718800,0.17; 21718860,0.17;
        21718920,0.17; 21718980,0.17; 21719040,0.17; 21719100,0.17; 21719160,
        0.17; 21719220,0.16; 21719280,0.16; 21719340,0.16; 21719400,0.16;
        21719460,0.16; 21719520,0.16; 21719580,0.16; 21719640,0.15; 21719700,
        0.15; 21719760,0.15; 21719820,0.15; 21719880,0.15; 21719940,0.15;
        21720000,0.15; 21720060,0.15; 21720120,0.15; 21720180,0.15; 21720240,
        0.15; 21720300,0.15; 21720360,0.14; 21720420,0.14; 21720480,0.14;
        21720540,0.14; 21720600,0.14; 21720660,0.13; 21720720,0.13; 21720780,
        0.13; 21720840,0.13; 21720900,0.12; 21720960,0.12; 21721020,0.12;
        21721080,0.12; 21721140,0.12; 21721200,0.11; 21721260,0.1; 21721320,0.1;
        21721380,0.1; 21721440,0.09; 21721500,0.09; 21721560,0.08; 21721620,
        0.08; 21721680,0.08; 21721740,0.07; 21721800,0.06; 21721860,0.06;
        21721920,0.41; 21721980,0.69; 21722040,0.69; 21722100,0.69; 21722160,
        0.69; 21722220,0.69; 21722280,0.69; 21722340,0.69; 21722400,0.69;
        21722460,0.69; 21722520,0.69; 21722580,0.69; 21722640,0.69; 21722700,
        0.69; 21722760,0.69; 21722820,0.69; 21722880,0.69; 21722940,0.69;
        21723000,0.69; 21723060,0.69; 21723120,0.69; 21723180,0.69; 21723240,
        0.69; 21723300,0.69; 21723360,0.69; 21723420,0.69; 21723480,0.69;
        21723540,0.69; 21723600,0.69; 21723660,0.69; 21723720,0.69; 21723780,
        0.69; 21723840,0.69; 21723900,0.69; 21723960,0.69; 21724020,0.69;
        21724080,0.69; 21724140,0.69; 21724200,0.69; 21724260,0.69; 21724320,
        0.69; 21724380,0.69; 21724440,0.69; 21724500,0.69; 21724560,0.69;
        21724620,0.69; 21724680,0.69; 21724740,0.69; 21724800,0.69; 21724860,
        0.69; 21724920,0.69; 21724980,0.69; 21725040,0.69; 21725100,0.69;
        21725160,0.69; 21725220,0.69; 21725280,0.69; 21725340,0.69; 21725400,
        0.69; 21725460,0.69; 21725520,0.69; 21725580,0.69; 21725640,0.69;
        21725700,0.69; 21725760,0.69; 21725820,0.69; 21725880,0.69; 21725940,
        0.69; 21726000,0.69; 21726060,0.69; 21726120,0.69; 21726180,0.69;
        21726240,0.69; 21726300,0.69; 21726360,0.69; 21726420,0.69; 21726480,
        0.69; 21726540,0.69; 21726600,0.69; 21726660,0.69; 21726720,0.69;
        21726780,0.69; 21726840,0.69; 21726900,0.69; 21726960,0.69; 21727020,
        0.69; 21727080,0.69; 21727140,0.69; 21727200,0.69; 21727260,0.69;
        21727320,0.69; 21727380,0.69; 21727440,0.69; 21727500,0.69; 21727560,
        0.69; 21727620,0.69; 21727680,0.69; 21727740,0.69; 21727800,0.69;
        21727860,0.69; 21727920,0.69; 21727980,0.69; 21728040,0.69; 21728100,
        0.69; 21728160,0.69; 21728220,0.69; 21728280,0.69; 21728340,0.69;
        21728400,0.69; 21728460,0.69; 21728520,0.69; 21728580,0.69; 21728640,
        0.69; 21728700,0.69; 21728760,0.69; 21728820,0.69; 21728880,0.69;
        21728940,0.69; 21729000,0.69; 21729060,0.69; 21729120,0.69; 21729180,
        0.69; 21729240,0.69; 21729300,0.69; 21729360,0.69; 21729420,0.69;
        21729480,0.69; 21729540,0.69; 21729600,0.69; 21729660,0.69; 21729720,
        0.69; 21729780,0.69; 21729840,0.69; 21729900,0.69; 21729960,0.69;
        21730020,0.69; 21730080,0.69; 21730140,0.69; 21730200,0.69; 21730260,
        0.69; 21730320,0.69; 21730380,0.69; 21730440,0.69; 21730500,0.69;
        21730560,0.69; 21730620,0.69; 21730680,0.69; 21730740,0.69; 21730800,
        0.69; 21730860,0.69; 21730920,0.69; 21730980,0.69; 21731040,0.69;
        21731100,0.69; 21731160,0.69; 21731220,0.69; 21731280,0.69; 21731340,
        0.69; 21731400,0.69; 21731460,0.69; 21731520,0.69; 21731580,0.69;
        21731640,0.69; 21731700,0.69; 21731760,0.69; 21731820,0.69; 21731880,
        0.69; 21731940,0.69; 21732000,0.69; 21732060,0.69; 21732120,0.69;
        21732180,0.69; 21732240,0.69; 21732300,0.69; 21732360,0.69; 21732420,
        0.69; 21732480,0.69; 21732540,0.69; 21732600,0.69; 21732660,0.69;
        21732720,0.69; 21732780,0.69; 21732840,0.69; 21732900,0.69; 21732960,
        0.69; 21733020,0.69; 21733080,0.69; 21733140,0.69; 21733200,0.69;
        21733260,0.69; 21733320,0.69; 21733380,0.69; 21733440,0.69; 21733500,
        0.69; 21733560,0.69; 21733620,0.69; 21733680,0.69; 21733740,0.69;
        21733800,0.69; 21733860,0.69; 21733920,0.69; 21733980,0.69; 21734040,
        0.69; 21734100,0.69; 21734160,0.69; 21734220,0.69; 21734280,0.69;
        21734340,0.69; 21734400,0.69; 21734460,0.69; 21734520,0.69; 21734580,
        0.69; 21734640,0.69; 21734700,0.69; 21734760,0.69; 21734820,0.69;
        21734880,0.69; 21734940,0.69; 21735000,0.69; 21735060,0.69; 21735120,
        0.69; 21735180,0.69; 21735240,0.69; 21735300,0.69; 21735360,0.69;
        21735420,0.69; 21735480,0.69; 21735540,0.69; 21735600,0.69; 21735660,
        0.69; 21735720,0.69; 21735780,0.69; 21735840,0.69; 21735900,0.69;
        21735960,0.69; 21736020,0.69; 21736080,0.69; 21736140,0.69; 21736200,
        0.69; 21736260,0.69; 21736320,0.69; 21736380,0.69; 21736440,0.69;
        21736500,0.69; 21736560,0.69; 21736620,0.69; 21736680,0.69; 21736740,
        0.69; 21736800,0.69; 21736860,0.69; 21736920,0.69; 21736980,0.69;
        21737040,0.69; 21737100,0.69; 21737160,0.69; 21737220,0.69; 21737280,
        0.69; 21737340,0.69; 21737400,0.69; 21737460,0.69; 21737520,0.69;
        21737580,0.69; 21737640,0.69; 21737700,0.69; 21737760,0.69; 21737820,
        0.69; 21737880,0.69; 21737940,0.69; 21738000,0.69; 21738060,0.69;
        21738120,0.69; 21738180,0.69; 21738240,0.69; 21738300,0.69; 21738360,
        0.69; 21738420,0.69; 21738480,0.69; 21738540,0.69; 21738600,0.69;
        21738660,0.69; 21738720,0.69; 21738780,0.69; 21738840,0.69; 21738900,
        0.69; 21738960,0.69; 21739020,0.69; 21739080,0.69; 21739140,0.69;
        21739200,0.69; 21739260,0.69; 21739320,0.69; 21739380,0.69; 21739440,
        0.69; 21739500,0.69; 21739560,0.69; 21739620,0.69; 21739680,0.69;
        21739740,0.69; 21739800,0.69; 21739860,0.69; 21739920,0.69; 21739980,
        0.69; 21740040,0.69; 21740100,0.69; 21740160,0.69; 21740220,0.69;
        21740280,0.69; 21740340,0.69; 21740400,0.69; 21740460,0.69; 21740520,
        0.69; 21740580,0.69; 21740640,0.69; 21740700,0.69; 21740760,0.69;
        21740820,0.69; 21740880,0.69; 21740940,0.69; 21741000,0.69; 21741060,
        0.69; 21741120,0.69; 21741180,0.69; 21741240,0.69; 21741300,0.69;
        21741360,0.69; 21741420,0.69; 21741480,0.69; 21741540,0.69; 21741600,
        0.69; 21741660,0.69; 21741720,0.69; 21741780,0.69; 21741840,0.69;
        21741900,0.69; 21741960,0.69; 21742020,0.69; 21742080,0.69; 21742140,
        0.69; 21742200,0.69; 21742260,0.69; 21742320,0.69; 21742380,0.69;
        21742440,0.69; 21742500,0.69; 21742560,0.69; 21742620,0.69; 21742680,
        0.69; 21742740,0.69; 21742800,0.69; 21742860,0.69; 21742920,0.69;
        21742980,0.69; 21743040,0.69; 21743100,0.69; 21743160,0.69; 21743220,
        0.69; 21743280,0.69; 21743340,0.69; 21743400,0.69; 21743460,0.69;
        21743520,0.69; 21743580,0.69; 21743640,0.69; 21743700,0.69; 21743760,
        0.69; 21743820,0.69; 21743880,0.69; 21743940,0.69; 21744000,0.69;
        21744060,0.69; 21744120,0.69; 21744180,0.69; 21744240,0.69; 21744300,
        0.69; 21744360,0.69; 21744420,0.69; 21744480,0.69; 21744540,0.69;
        21744600,0.69; 21744660,0.69; 21744720,0.69; 21744780,0.69; 21744840,
        0.69; 21744900,0.69; 21744960,0.69; 21745020,0.69; 21745080,0.69;
        21745140,0.69; 21745200,0.69; 21745260,0.69; 21745320,0.69; 21745380,
        0.69; 21745440,0.69; 21745500,0.69; 21745560,0.69; 21745620,0.69;
        21745680,0.69; 21745740,0.69; 21745800,0.69; 21745860,0.69; 21745920,
        0.69; 21745980,0.69; 21746040,0.69; 21746100,0.69; 21746160,0.69;
        21746220,0.69; 21746280,0.69; 21746340,0.69; 21746400,0.69; 21746460,
        0.69; 21746520,0.69; 21746580,0.69; 21746640,0.69; 21746700,0.69;
        21746760,0.69; 21746820,0.69; 21746880,0.69; 21746940,0.69; 21747000,
        0.69; 21747060,0.69; 21747120,0.69; 21747180,0.69; 21747240,0.69;
        21747300,0.69; 21747360,0.69; 21747420,0.69; 21747480,0.69; 21747540,
        0.69; 21747600,0.69; 21747660,0.69; 21747720,0.69; 21747780,0.69;
        21747840,0.69; 21747900,0.69; 21747960,0.69; 21748020,0.69; 21748080,
        0.69; 21748140,0.69; 21748200,0.69; 21748260,0.69; 21748320,0.69;
        21748380,0.69; 21748440,0.69; 21748500,0.69; 21748560,0.69; 21748620,
        0.69; 21748680,0.69; 21748740,0.69; 21748800,0.69; 21748860,0.69;
        21748920,0.69; 21748980,0.69; 21749040,0.69; 21749100,0.69; 21749160,
        0.69; 21749220,0.69; 21749280,0.69; 21749340,0.69; 21749400,0.69;
        21749460,0.69; 21749520,0.69; 21749580,0.69; 21749640,0.69; 21749700,
        0.69; 21749760,0.69; 21749820,0.69; 21749880,0.69; 21749940,0.69;
        21750000,0.69; 21750060,0.69; 21750120,0.69; 21750180,0.69; 21750240,
        0.69; 21750300,0.69; 21750360,0.69; 21750420,0.69; 21750480,0.69;
        21750540,0.69; 21750600,0.69; 21750660,0.69; 21750720,0.69; 21750780,
        0.69; 21750840,0.69; 21750900,0.69; 21750960,0.69; 21751020,0.69;
        21751080,0.69; 21751140,0.69; 21751200,0.69; 21751260,0.69; 21751320,
        0.69; 21751380,0.69; 21751440,0.69; 21751500,0.69; 21751560,0.69;
        21751620,0.69; 21751680,0.69; 21751740,0.69; 21751800,0.69; 21751860,
        0.69; 21751920,0.69; 21751980,0.69; 21752040,0.69; 21752100,0.69;
        21752160,0.69; 21752220,0.69; 21752280,0.69; 21752340,0.69; 21752400,
        0.69; 21752460,0.69; 21752520,0.69; 21752580,0.69; 21752640,0.69;
        21752700,0.69; 21752760,0.69; 21752820,0.69; 21752880,0.69; 21752940,
        0.69; 21753000,0.69; 21753060,0.69; 21753120,0.69; 21753180,0.69;
        21753240,0.69; 21753300,0.69; 21753360,0.69; 21753420,0.69; 21753480,
        0.69; 21753540,0.69; 21753600,0.69; 21753660,0.69; 21753720,0.69;
        21753780,0.69; 21753840,0.68; 21753900,0.67; 21753960,0.65; 21754020,
        0.63; 21754080,0.62; 21754140,0.59; 21754200,0.58; 21754260,0.56;
        21754320,0.54; 21754380,0.52; 21754440,0.51; 21754500,0.49; 21754560,
        0.48; 21754620,0.47; 21754680,0.45; 21754740,0.43; 21754800,0.42;
        21754860,0.41; 21754920,0.4; 21754980,0.39; 21755040,0.37; 21755100,
        0.36; 21755160,0.35; 21755220,0.34; 21755280,0.33; 21755340,0.32;
        21755400,0.32; 21755460,0.32; 21755520,0.31; 21755580,0.31; 21755640,
        0.31; 21755700,0.3; 21755760,0.29; 21755820,0.29; 21755880,0.28;
        21755940,0.28; 21756000,0.28; 21756060,0.27; 21756120,0.27; 21756180,
        0.26; 21756240,0.26; 21756300,0.26; 21756360,0.26; 21756420,0.26;
        21756480,0.25; 21756540,0.25; 21756600,0.25; 21756660,0.24; 21756720,
        0.24; 21756780,0.23; 21756840,0.22; 21756900,0.22; 21756960,0.22;
        21757020,0.22; 21757080,0.22; 21757140,0.21; 21757200,0.21; 21757260,
        0.2; 21757320,0.2; 21757380,0.2; 21757440,0.19; 21757500,0.19; 21757560,
        0.19; 21757620,0.18; 21757680,0.18; 21757740,0.17; 21757800,0.17;
        21757860,0.17; 21757920,0.16; 21757980,0.16; 21758040,0.16; 21758100,
        0.15; 21758160,0.15; 21758220,0.15; 21758280,0.14; 21758340,0.14;
        21758400,0.14; 21758460,0.14; 21758520,0.14; 21758580,0.14; 21758640,
        0.13; 21758700,0.13; 21758760,0.13; 21758820,0.13; 21758880,0.12;
        21758940,0.12; 21759000,0.12; 21759060,0.11; 21759120,0.11; 21759180,
        0.11; 21759240,0.11; 21759300,0.11; 21759360,0.1; 21759420,0.1;
        21759480,0.1; 21759540,0.1; 21759600,0.1; 21759660,0.1; 21759720,0.1;
        21759780,0.1; 21759840,0.1; 21759900,0.1; 21759960,0.09; 21760020,0.09;
        21760080,0.09; 21760140,0.09; 21760200,0.09; 21760260,0.08; 21760320,
        0.08; 21760380,0.08; 21760440,0.08; 21760500,0.08; 21760560,0.08;
        21760620,0.08; 21760680,0.08; 21760740,0.08; 21760800,0.08; 21760860,
        0.08; 21760920,0.08; 21760980,0.08; 21761040,0.08; 21761100,0.08;
        21761160,0.08; 21761220,0.08; 21761280,0.08; 21761340,0.08; 21761400,
        0.08; 21761460,0.08; 21761520,0.08; 21761580,0.08; 21761640,0.08;
        21761700,0.08; 21761760,0.08; 21761820,0.08; 21761880,0.08; 21761940,
        0.08; 21762000,0.08; 21762060,0.08; 21762120,0.08; 21762180,0.08;
        21762240,0.08; 21762300,0.08; 21762360,0.09; 21762420,0.09; 21762480,
        0.09; 21762540,0.09; 21762600,0.09; 21762660,0.09; 21762720,0.09;
        21762780,0.09; 21762840,0.1; 21762900,0.1; 21762960,0.1; 21763020,0.1;
        21763080,0.1; 21763140,0.1; 21763200,0.1; 21763260,0.1; 21763320,0.1;
        21763380,0.1; 21763440,0.1; 21763500,0.1; 21763560,0.1; 21763620,0.1;
        21763680,0.1; 21763740,0.11; 21763800,0.11; 21763860,0.11; 21763920,
        0.11; 21763980,0.11; 21764040,0.11; 21764100,0.11; 21764160,0.11;
        21764220,0.11; 21764280,0.12; 21764340,0.12; 21764400,0.12; 21764460,
        0.12; 21764520,0.12; 21764580,0.12; 21764640,0.12; 21764700,0.12;
        21764760,0.12; 21764820,0.12; 21764880,0.12; 21764940,0.12; 21765000,
        0.12; 21765060,0.12; 21765120,0.12; 21765180,0.12; 21765240,0.12;
        21765300,0.12; 21765360,0.12; 21765420,0.12; 21765480,0.12; 21765540,
        0.12; 21765600,0.12; 21765660,0.12; 21765720,0.12; 21765780,0.12;
        21765840,0.12; 21765900,0.12; 21765960,0.12; 21766020,0.12; 21766080,
        0.12; 21766140,0.12; 21766200,0.12; 21766260,0.13; 21766320,0.13;
        21766380,0.13; 21766440,0.13; 21766500,0.13; 21766560,0.13; 21766620,
        0.13; 21766680,0.13; 21766740,0.13; 21766800,0.13; 21766860,0.13;
        21766920,0.13; 21766980,0.13; 21767040,0.13; 21767100,0.13; 21767160,
        0.14; 21767220,0.14; 21767280,0.14; 21767340,0.14; 21767400,0.14;
        21767460,0.14; 21767520,0.14; 21767580,0.14; 21767640,0.14; 21767700,
        0.14; 21767760,0.14; 21767820,0.14; 21767880,0.14; 21767940,0.14;
        21768000,0.14; 21768060,0.15; 21768120,0.15; 21768180,0.15; 21768240,
        0.15; 21768300,0.15; 21768360,0.15; 21768420,0.15; 21768480,0.15;
        21768540,0.15; 21768600,0.15; 21768660,0.15; 21768720,0.15; 21768780,
        0.15; 21768840,0.15; 21768900,0.15; 21768960,0.15; 21769020,0.15;
        21769080,0.15; 21769140,0.15; 21769200,0.15; 21769260,0.15; 21769320,
        0.15; 21769380,0.16; 21769440,0.16; 21769500,0.16; 21769560,0.16;
        21769620,0.16; 21769680,0.16; 21769740,0.16; 21769800,0.16; 21769860,
        0.16; 21769920,0.16; 21769980,0.16; 21770040,0.16; 21770100,0.16;
        21770160,0.16; 21770220,0.16; 21770280,0.16; 21770340,0.16; 21770400,
        0.16; 21770460,0.16; 21770520,0.16; 21770580,0.16; 21770640,0.16;
        21770700,0.16; 21770760,0.16; 21770820,0.16; 21770880,0.16; 21770940,
        0.16; 21771000,0.16; 21771060,0.16; 21771120,0.16; 21771180,0.16;
        21771240,0.16; 21771300,0.16; 21771360,0.16; 21771420,0.16; 21771480,
        0.16; 21771540,0.16; 21771600,0.16; 21771660,0.16; 21771720,0.16;
        21771780,0.16; 21771840,0.16; 21771900,0.16; 21771960,0.16; 21772020,
        0.16; 21772080,0.16; 21772140,0.16; 21772200,0.16; 21772260,0.16;
        21772320,0.16; 21772380,0.16; 21772440,0.16; 21772500,0.16; 21772560,
        0.16; 21772620,0.16; 21772680,0.16; 21772740,0.16; 21772800,0.16;
        21772860,0.16; 21772920,0.16; 21772980,0.16; 21773040,0.16; 21773100,
        0.16; 21773160,0.16; 21773220,0.16; 21773280,0.16; 21773340,0.16;
        21773400,0.16; 21773460,0.16; 21773520,0.16; 21773580,0.16; 21773640,
        0.16; 21773700,0.16; 21773760,0.16; 21773820,0.16; 21773880,0.16;
        21773940,0.16; 21774000,0.16; 21774060,0.16; 21774120,0.16; 21774180,
        0.16; 21774240,0.16; 21774300,0.16; 21774360,0.16; 21774420,0.16;
        21774480,0.16; 21774540,0.16; 21774600,0.16; 21774660,0.16; 21774720,
        0.16; 21774780,0.16; 21774840,0.16; 21774900,0.16; 21774960,0.16;
        21775020,0.16; 21775080,0.16; 21775140,0.16; 21775200,0.16; 21775260,
        0.16; 21775320,0.16; 21775380,0.16; 21775440,0.16; 21775500,0.16;
        21775560,0.16; 21775620,0.16; 21775680,0.16; 21775740,0.16; 21775800,
        0.16; 21775860,0.16; 21775920,0.16; 21775980,0.16; 21776040,0.16;
        21776100,0.16; 21776160,0.16; 21776220,0.16; 21776280,0.16; 21776340,
        0.16; 21776400,0.16; 21776460,0.16; 21776520,0.16; 21776580,0.16;
        21776640,0.16; 21776700,0.16; 21776760,0.16; 21776820,0.16; 21776880,
        0.16; 21776940,0.16; 21777000,0.16; 21777060,0.16; 21777120,0.16;
        21777180,0.16; 21777240,0.16; 21777300,0.16; 21777360,0.16; 21777420,
        0.16; 21777480,0.16; 21777540,0.16; 21777600,0.16; 21777660,0.16;
        21777720,0.16; 21777780,0.16; 21777840,0.16; 21777900,0.16; 21777960,
        0.16; 21778020,0.16; 21778080,0.16; 21778140,0.16; 21778200,0.16;
        21778260,0.16; 21778320,0.16; 21778380,0.16; 21778440,0.16; 21778500,
        0.16; 21778560,0.16; 21778620,0.16; 21778680,0.16; 21778740,0.16;
        21778800,0.16; 21778860,0.16; 21778920,0.16; 21778980,0.16; 21779040,
        0.16; 21779100,0.16; 21779160,0.16; 21779220,0.16; 21779280,0.16;
        21779340,0.16; 21779400,0.16; 21779460,0.16; 21779520,0.17; 21779580,
        0.17; 21779640,0.17; 21779700,0.17; 21779760,0.17; 21779820,0.17;
        21779880,0.17; 21779940,0.17; 21780000,0.17; 21780060,0.17; 21780120,
        0.17; 21780180,0.18; 21780240,0.18; 21780300,0.18; 21780360,0.18;
        21780420,0.18; 21780480,0.18; 21780540,0.18; 21780600,0.18; 21780660,
        0.18; 21780720,0.18; 21780780,0.18; 21780840,0.18; 21780900,0.18;
        21780960,0.18; 21781020,0.18; 21781080,0.18; 21781140,0.18; 21781200,
        0.18; 21781260,0.18; 21781320,0.18; 21781380,0.18; 21781440,0.18;
        21781500,0.18; 21781560,0.18; 21781620,0.18; 21781680,0.19; 21781740,
        0.19; 21781800,0.19; 21781860,0.19; 21781920,0.19; 21781980,0.19;
        21782040,0.19; 21782100,0.19; 21782160,0.19; 21782220,0.2; 21782280,0.2;
        21782340,0.2; 21782400,0.2; 21782460,0.2; 21782520,0.2; 21782580,0.2;
        21782640,0.2; 21782700,0.2; 21782760,0.2; 21782820,0.2; 21782880,0.2;
        21782940,0.2; 21783000,0.2; 21783060,0.2; 21783120,0.2; 21783180,0.2;
        21783240,0.2; 21783300,0.2; 21783360,0.2; 21783420,0.2; 21783480,0.2;
        21783540,0.2; 21783600,0.2; 21783660,0.2; 21783720,0.2; 21783780,0.2;
        21783840,0.2; 21783900,0.2; 21783960,0.2; 21784020,0.2; 21784080,0.2;
        21784140,0.2; 21784200,0.2; 21784260,0.2; 21784320,0.2; 21784380,0.2;
        21784440,0.2; 21784500,0.2; 21784560,0.2; 21784620,0.2; 21784680,0.2;
        21784740,0.2; 21784800,0.2; 21784860,0.2; 21784920,0.2; 21784980,0.21;
        21785040,0.21; 21785100,0.21; 21785160,0.21; 21785220,0.21; 21785280,
        0.21; 21785340,0.21; 21785400,0.21; 21785460,0.21; 21785520,0.21;
        21785580,0.21; 21785640,0.21; 21785700,0.21; 21785760,0.21; 21785820,
        0.21; 21785880,0.21; 21785940,0.21; 21786000,0.21; 21786060,0.21;
        21786120,0.21; 21786180,0.21; 21786240,0.21; 21786300,0.21; 21786360,
        0.21; 21786420,0.21; 21786480,0.21; 21786540,0.21; 21786600,0.21;
        21786660,0.21; 21786720,0.21; 21786780,0.21; 21786840,0.21; 21786900,
        0.21; 21786960,0.21; 21787020,0.21; 21787080,0.21; 21787140,0.21;
        21787200,0.21; 21787260,0.21; 21787320,0.21; 21787380,0.21; 21787440,
        0.21; 21787500,0.21; 21787560,0.21; 21787620,0.21; 21787680,0.21;
        21787740,0.21; 21787800,0.21; 21787860,0.21; 21787920,0.21; 21787980,
        0.21; 21788040,0.21; 21788100,0.21; 21788160,0.21; 21788220,0.21;
        21788280,0.21; 21788340,0.21; 21788400,0.21; 21788460,0.21; 21788520,
        0.21; 21788580,0.21; 21788640,0.21; 21788700,0.21; 21788760,0.21;
        21788820,0.21; 21788880,0.21; 21788940,0.21; 21789000,0.21; 21789060,
        0.21; 21789120,0.21; 21789180,0.21; 21789240,0.21; 21789300,0.21;
        21789360,0.21; 21789420,0.21; 21789480,0.21; 21789540,0.21; 21789600,
        0.21; 21789660,0.21; 21789720,0.21; 21789780,0.21; 21789840,0.21;
        21789900,0.21; 21789960,0.21; 21790020,0.21; 21790080,0.21; 21790140,
        0.21; 21790200,0.21; 21790260,0.21; 21790320,0.21; 21790380,0.21;
        21790440,0.21; 21790500,0.21; 21790560,0.21; 21790620,0.2; 21790680,0.2;
        21790740,0.2; 21790800,0.2; 21790860,0.2; 21790920,0.2; 21790980,0.2;
        21791040,0.2; 21791100,0.2; 21791160,0.2; 21791220,0.2; 21791280,0.2;
        21791340,0.2; 21791400,0.2; 21791460,0.2; 21791520,0.2; 21791580,0.2;
        21791640,0.2; 21791700,0.2; 21791760,0.2; 21791820,0.2; 21791880,0.19;
        21791940,0.19; 21792000,0.19; 21792060,0.19; 21792120,0.19; 21792180,
        0.19; 21792240,0.19; 21792300,0.19; 21792360,0.19; 21792420,0.19;
        21792480,0.19; 21792540,0.19; 21792600,0.19; 21792660,0.19; 21792720,
        0.19; 21792780,0.19; 21792840,0.19; 21792900,0.19; 21792960,0.19;
        21793020,0.19; 21793080,0.19; 21793140,0.19; 21793200,0.18; 21793260,
        0.18; 21793320,0.18; 21793380,0.18; 21793440,0.18; 21793500,0.18;
        21793560,0.18; 21793620,0.18; 21793680,0.18; 21793740,0.18; 21793800,
        0.18; 21793860,0.18; 21793920,0.18; 21793980,0.18; 21794040,0.18;
        21794100,0.18; 21794160,0.18; 21794220,0.18; 21794280,0.18; 21794340,
        0.18; 21794400,0.18; 21794460,0.18; 21794520,0.18; 21794580,0.18;
        21794640,0.18; 21794700,0.18; 21794760,0.18; 21794820,0.18; 21794880,
        0.18; 21794940,0.18; 21795000,0.18; 21795060,0.18; 21795120,0.18;
        21795180,0.18; 21795240,0.18; 21795300,0.18; 21795360,0.18; 21795420,
        0.18; 21795480,0.18; 21795540,0.18; 21795600,0.18; 21795660,0.18;
        21795720,0.18; 21795780,0.18; 21795840,0.18; 21795900,0.18; 21795960,
        0.18; 21796020,0.18; 21796080,0.18; 21796140,0.18; 21796200,0.18;
        21796260,0.18; 21796320,0.18; 21796380,0.18; 21796440,0.17; 21796500,
        0.17; 21796560,0.17; 21796620,0.17; 21796680,0.17; 21796740,0.17;
        21796800,0.17; 21796860,0.17; 21796920,0.17; 21796980,0.17; 21797040,
        0.17; 21797100,0.17; 21797160,0.17; 21797220,0.17; 21797280,0.17;
        21797340,0.17; 21797400,0.17; 21797460,0.17; 21797520,0.17; 21797580,
        0.17; 21797640,0.17; 21797700,0.17; 21797760,0.17; 21797820,0.17;
        21797880,0.17; 21797940,0.17; 21798000,0.17; 21798060,0.17; 21798120,
        0.17; 21798180,0.17; 21798240,0.17; 21798300,0.17; 21798360,0.17;
        21798420,0.18; 21798480,0.18; 21798540,0.18; 21798600,0.18; 21798660,
        0.19; 21798720,0.19; 21798780,0.19; 21798840,0.19; 21798900,0.19;
        21798960,0.19; 21799020,0.19; 21799080,0.19; 21799140,0.2; 21799200,0.2;
        21799260,0.2; 21799320,0.2; 21799380,0.2; 21799440,0.2; 21799500,0.2;
        21799560,0.2; 21799620,0.2; 21799680,0.2; 21799740,0.2; 21799800,0.2;
        21799860,0.2; 21799920,0.2; 21799980,0.2; 21800040,0.2; 21800100,0.2;
        21800160,0.2; 21800220,0.2; 21800280,0.2; 21800340,0.2; 21800400,0.2;
        21800460,0.2; 21800520,0.2; 21800580,0.2; 21800640,0.2; 21800700,0.2;
        21800760,0.2; 21800820,0.2; 21800880,0.2; 21800940,0.2; 21801000,0.2;
        21801060,0.2; 21801120,0.2; 21801180,0.2; 21801240,0.2; 21801300,0.2;
        21801360,0.2; 21801420,0.2; 21801480,0.2; 21801540,0.2; 21801600,0.2;
        21801660,0.2; 21801720,0.2; 21801780,0.2; 21801840,0.2; 21801900,0.2;
        21801960,0.2; 21802020,0.2; 21802080,0.2; 21802140,0.2; 21802200,0.2;
        21802260,0.2; 21802320,0.2; 21802380,0.2; 21802440,0.2; 21802500,0.2;
        21802560,0.2; 21802620,0.2; 21802680,0.2; 21802740,0.19; 21802800,0.19;
        21802860,0.19; 21802920,0.19; 21802980,0.19; 21803040,0.18; 21803100,
        0.18; 21803160,0.18; 21803220,0.18; 21803280,0.18; 21803340,0.18;
        21803400,0.18; 21803460,0.18; 21803520,0.18; 21803580,0.18; 21803640,
        0.18; 21803700,0.18; 21803760,0.18; 21803820,0.18; 21803880,0.18;
        21803940,0.18; 21804000,0.18; 21804060,0.18; 21804120,0.18; 21804180,
        0.18; 21804240,0.18; 21804300,0.18; 21804360,0.18; 21804420,0.18;
        21804480,0.18; 21804540,0.18; 21804600,0.18; 21804660,0.18; 21804720,
        0.18; 21804780,0.18; 21804840,0.18; 21804900,0.18; 21804960,0.18;
        21805020,0.18; 21805080,0.18; 21805140,0.18; 21805200,0.18; 21805260,
        0.17; 21805320,0.17; 21805380,0.17; 21805440,0.17; 21805500,0.17;
        21805560,0.17; 21805620,0.17; 21805680,0.17; 21805740,0.17; 21805800,
        0.17; 21805860,0.17; 21805920,0.17; 21805980,0.17; 21806040,0.17;
        21806100,0.17; 21806160,0.17; 21806220,0.17; 21806280,0.17; 21806340,
        0.17; 21806400,0.17; 21806460,0.17; 21806520,0.17; 21806580,0.17;
        21806640,0.17; 21806700,0.17; 21806760,0.17; 21806820,0.17; 21806880,
        0.17; 21806940,0.17; 21807000,0.17; 21807060,0.17; 21807120,0.17;
        21807180,0.17; 21807240,0.17; 21807300,0.17; 21807360,0.17; 21807420,
        0.17; 21807480,0.17; 21807540,0.17; 21807600,0.17; 21807660,0.17;
        21807720,0.17; 21807780,0.17; 21807840,0.17; 21807900,0.17; 21807960,
        0.17; 21808020,0.17; 21808080,0.17; 21808140,0.16; 21808200,0.16;
        21808260,0.16; 21808320,0.16; 21808380,0.16; 21808440,0.16; 21808500,
        0.15; 21808560,0.15; 21808620,0.15; 21808680,0.15; 21808740,0.15;
        21808800,0.15; 21808860,0.15; 21808920,0.15; 21808980,0.15; 21809040,
        0.15; 21809100,0.15; 21809160,0.14; 21809220,0.14; 21809280,0.14;
        21809340,0.14; 21809400,0.14; 21809460,0.14; 21809520,0.14; 21809580,
        0.14; 21809640,0.14; 21809700,0.14; 21809760,0.14; 21809820,0.13;
        21809880,0.13; 21809940,0.13; 21810000,0.13; 21810060,0.13; 21810120,
        0.12; 21810180,0.12; 21810240,0.07; 21810300,0.07; 21810360,0.06;
        21810420,0; 21810480,0; 21810540,0; 21810600,0; 21810660,0; 21810720,0;
        21810780,0; 21810840,0; 21810900,0; 21810960,0; 21811020,0; 21811080,0;
        21811140,0; 21811200,0; 21811260,0; 21811320,0; 21811380,0; 21811440,0;
        21811500,0; 21811560,0; 21811620,0; 21811680,0; 21811740,0; 21811800,0;
        21811860,0; 21811920,0; 21811980,0; 21812040,0; 21812100,0; 21812160,0;
        21812220,0; 21812280,0; 21812340,0; 21812400,0; 21812460,0; 21812520,0;
        21812580,0; 21812640,0; 21812700,0; 21812760,0; 21812820,0; 21812880,0;
        21812940,0; 21813000,0; 21813060,0; 21813120,0; 21813180,0; 21813240,0;
        21813300,0; 21813360,0; 21813420,0; 21813480,0; 21813540,0; 21813600,0;
        21813660,0; 21813720,0; 21813780,0; 21813840,0; 21813900,0.37; 21813960,
        0.69; 21814020,0.69; 21814080,0.69; 21814140,0.33; 21814200,0; 21814260,
        0; 21814320,0; 21814380,0.37; 21814440,0.69; 21814500,0.33; 21814560,0;
        21814620,0; 21814680,0.06; 21814740,0.06; 21814800,0.04; 21814860,0.02;
        21814920,0.02; 21814980,0.02; 21815040,0.02; 21815100,0.02; 21815160,
        0.02; 21815220,0.02; 21815280,0.02; 21815340,0.02; 21815400,0.02;
        21815460,0.02; 21815520,0.02; 21815580,0.02; 21815640,0.02; 21815700,
        0.02; 21815760,0.02; 21815820,0.02; 21815880,0.02; 21815940,0.02;
        21816000,0.02; 21816060,0.02; 21816120,0.02; 21816180,0.02; 21816240,
        0.02; 21816300,0.02; 21816360,0.02; 21816420,0.02; 21816480,0.02;
        21816540,0.02; 21816600,0.02; 21816660,0.02; 21816720,0.02; 21816780,
        0.02; 21816840,0.02; 21816900,0.02; 21816960,0.39; 21817020,0.69;
        21817080,0.69; 21817140,0.69; 21817200,0.69; 21817260,0.69; 21817320,
        0.69; 21817380,0.32; 21817440,0; 21817500,0; 21817560,0; 21817620,0;
        21817680,0; 21817740,0; 21817800,0; 21817860,0; 21817920,0; 21817980,0;
        21818040,0; 21818100,0; 21818160,0; 21818220,0; 21818280,0; 21818340,
        0.37; 21818400,0.69; 21818460,0.69; 21818520,0.33; 21818580,0; 21818640,
        0; 21818700,0; 21818760,0.37; 21818820,0.69; 21818880,0.69; 21818940,
        0.69; 21819000,0.69; 21819060,0.69; 21819120,0.33; 21819180,0; 21819240,
        0; 21819300,0; 21819360,0.37; 21819420,0.69; 21819480,0.69; 21819540,
        0.69; 21819600,0.69; 21819660,0.69; 21819720,0.69; 21819780,0.69;
        21819840,0.69; 21819900,0.69; 21819960,0.69; 21820020,0.69; 21820080,
        0.69; 21820140,0.69; 21820200,0.69; 21820260,0.69; 21820320,0.69;
        21820380,0.69; 21820440,0.69; 21820500,0.69; 21820560,0.69; 21820620,
        0.69; 21820680,0.69; 21820740,0.69; 21820800,0.69; 21820860,0.69;
        21820920,0.69; 21820980,0.69; 21821040,0.69; 21821100,0.69; 21821160,
        0.69; 21821220,0.69; 21821280,0.69; 21821340,0.69; 21821400,0.69;
        21821460,0.69; 21821520,0.69; 21821580,0.69; 21821640,0.69; 21821700,
        0.69; 21821760,0.69; 21821820,0.69; 21821880,0.69; 21821940,0.69;
        21822000,0.69; 21822060,0.69; 21822120,0.69; 21822180,0.69; 21822240,
        0.69; 21822300,0.69; 21822360,0.69; 21822420,0.69; 21822480,0.69;
        21822540,0.69; 21822600,0.69; 21822660,0.69; 21822720,0.69; 21822780,
        0.69; 21822840,0.69; 21822900,0.69; 21822960,0.69; 21823020,0.69;
        21823080,0.69; 21823140,0.69; 21823200,0.69; 21823260,0.69; 21823320,
        0.69; 21823380,0.69; 21823440,0.69; 21823500,0.69; 21823560,0.69;
        21823620,0.69; 21823680,0.69; 21823740,0.69; 21823800,0.69; 21823860,
        0.69; 21823920,0.69; 21823980,0.69; 21824040,0.69; 21824100,0.69;
        21824160,0.69; 21824220,0.69; 21824280,0.69; 21824340,0.69; 21824400,
        0.69; 21824460,0.69; 21824520,0.69; 21824580,0.69; 21824640,0.69;
        21824700,0.69; 21824760,0.69; 21824820,0.69; 21824880,0.69; 21824940,
        0.69; 21825000,0.69; 21825060,0.69; 21825120,0.69; 21825180,0.69;
        21825240,0.69; 21825300,0.69; 21825360,0.69; 21825420,0.69; 21825480,
        0.69; 21825540,0.69; 21825600,0.69; 21825660,0.69; 21825720,0.69;
        21825780,0.69; 21825840,0.69; 21825900,0.69; 21825960,0.69; 21826020,
        0.69; 21826080,0.69; 21826140,0.69; 21826200,0.69; 21826260,0.69;
        21826320,0.69; 21826380,0.69; 21826440,0.69; 21826500,0.69; 21826560,
        0.69; 21826620,0.69; 21826680,0.69; 21826740,0.69; 21826800,0.69;
        21826860,0.69; 21826920,0.69; 21826980,0.69; 21827040,0.69; 21827100,
        0.69; 21827160,0.69; 21827220,0.69; 21827280,0.69; 21827340,0.69;
        21827400,0.69; 21827460,0.69; 21827520,0.69; 21827580,0.69; 21827640,
        0.69; 21827700,0.69; 21827760,0.69; 21827820,0.69; 21827880,0.69;
        21827940,0.69; 21828000,0.69; 21828060,0.69; 21828120,0.69; 21828180,
        0.69; 21828240,0.69; 21828300,0.69; 21828360,0.69; 21828420,0.69;
        21828480,0.69; 21828540,0.69; 21828600,0.69; 21828660,0.69; 21828720,
        0.69; 21828780,0.69; 21828840,0.69; 21828900,0.69; 21828960,0.69;
        21829020,0.69; 21829080,0.69; 21829140,0.69; 21829200,0.69; 21829260,
        0.69; 21829320,0.69; 21829380,0.69; 21829440,0.69; 21829500,0.69;
        21829560,0.69; 21829620,0.69; 21829680,0.69; 21829740,0.69; 21829800,
        0.69; 21829860,0.69; 21829920,0.69; 21829980,0.69; 21830040,0.69;
        21830100,0.69; 21830160,0.69; 21830220,0.69; 21830280,0.69; 21830340,
        0.69; 21830400,0.69; 21830460,0.69; 21830520,0.69; 21830580,0.69;
        21830640,0.69; 21830700,0.69; 21830760,0.69; 21830820,0.69; 21830880,
        0.69; 21830940,0.69; 21831000,0.69; 21831060,0.69; 21831120,0.69;
        21831180,0.69; 21831240,0.69; 21831300,0.69; 21831360,0.69; 21831420,
        0.69; 21831480,0.69; 21831540,0.69; 21831600,0.69; 21831660,0.69;
        21831720,0.69; 21831780,0.69; 21831840,0.69; 21831900,0.69; 21831960,
        0.69; 21832020,0.69; 21832080,0.69; 21832140,0.69; 21832200,0.69;
        21832260,0.69; 21832320,0.69; 21832380,0.69; 21832440,0.69; 21832500,
        0.69; 21832560,0.69; 21832620,0.69; 21832680,0.69; 21832740,0.69;
        21832800,0.69; 21832860,0.69; 21832920,0.69; 21832980,0.69; 21833040,
        0.69; 21833100,0.69; 21833160,0.69; 21833220,0.69; 21833280,0.69;
        21833340,0.69; 21833400,0.69; 21833460,0.69; 21833520,0.69; 21833580,
        0.69; 21833640,0.69; 21833700,0.69; 21833760,0.69; 21833820,0.69;
        21833880,0.69; 21833940,0.69; 21834000,0.69; 21834060,0.69; 21834120,
        0.69; 21834180,0.69; 21834240,0.69; 21834300,0.69; 21834360,0.69;
        21834420,0.69; 21834480,0.69; 21834540,0.69; 21834600,0.69; 21834660,
        0.69; 21834720,0.69; 21834780,0.69; 21834840,0.69; 21834900,0.69;
        21834960,0.69; 21835020,0.69; 21835080,0.69; 21835140,0.69; 21835200,
        0.69; 21835260,0.69; 21835320,0.69; 21835380,0.69; 21835440,0.69;
        21835500,0.69; 21835560,0.69; 21835620,0.69; 21835680,0.69; 21835740,
        0.69; 21835800,0.69; 21835860,0.69; 21835920,0.69; 21835980,0.69;
        21836040,0.69; 21836100,0.69; 21836160,0.69; 21836220,0.69; 21836280,
        0.69; 21836340,0.68; 21836400,0.65; 21836460,0.63; 21836520,0.6;
        21836580,0.57; 21836640,0.55; 21836700,0.52; 21836760,0.49; 21836820,
        0.47; 21836880,0.42; 21836940,0.39; 21837000,0.36; 21837060,0.3;
        21837120,0.28; 21837180,0.26; 21837240,0.2; 21837300,0.18; 21837360,
        0.17; 21837420,0.08; 21837480,0.07; 21837540,0.07; 21837600,0; 21837660,
        0; 21837720,0; 21837780,0; 21837840,0; 21837900,0; 21837960,0; 21838020,
        0; 21838080,0; 21838140,0; 21838200,0; 21838260,0; 21838320,0; 21838380,
        0; 21838440,0; 21838500,0; 21838560,0; 21838620,0; 21838680,0; 21838740,
        0; 21838800,0; 21838860,0; 21838920,0; 21838980,0; 21839040,0; 21839100,
        0; 21839160,0; 21839220,0; 21839280,0; 21839340,0; 21839400,0; 21839460,
        0; 21839520,0; 21839580,0; 21839640,0; 21839700,0; 21839760,0; 21839820,
        0; 21839880,0; 21839940,0; 21840000,0; 21840060,0; 21840120,0; 21840180,
        0; 21840240,0; 21840300,0; 21840360,0; 21840420,0; 21840480,0; 21840540,
        0; 21840600,0; 21840660,0; 21840720,0; 21840780,0; 21840840,0; 21840900,
        0; 21840960,0; 21841020,0; 21841080,0; 21841140,0; 21841200,0; 21841260,
        0; 21841320,0; 21841380,0; 21841440,0; 21841500,0; 21841560,0; 21841620,
        0; 21841680,0; 21841740,0; 21841800,0; 21841860,0; 21841920,0; 21841980,
        0; 21842040,0; 21842100,0; 21842160,0; 21842220,0; 21842280,0; 21842340,
        0; 21842400,0; 21842460,0; 21842520,0; 21842580,0; 21842640,0; 21842700,
        0; 21842760,0; 21842820,0; 21842880,0; 21842940,0; 21843000,0; 21843060,
        0; 21843120,0; 21843180,0; 21843240,0; 21843300,0; 21843360,0; 21843420,
        0; 21843480,0; 21843540,0; 21843600,0; 21843660,0; 21843720,0; 21843780,
        0; 21843840,0; 21843900,0; 21843960,0; 21844020,0; 21844080,0; 21844140,
        0; 21844200,0; 21844260,0; 21844320,0; 21844380,0; 21844440,0; 21844500,
        0; 21844560,0; 21844620,0; 21844680,0; 21844740,0; 21844800,0; 21844860,
        0; 21844920,0; 21844980,0; 21845040,0; 21845100,0; 21845160,0; 21845220,
        0; 21845280,0; 21845340,0; 21845400,0; 21845460,0; 21845520,0; 21845580,
        0; 21845640,0; 21845700,0; 21845760,0; 21845820,0; 21845880,0; 21845940,
        0; 21846000,0; 21846060,0; 21846120,0; 21846180,0; 21846240,0; 21846300,
        0; 21846360,0; 21846420,0; 21846480,0; 21846540,0; 21846600,0; 21846660,
        0; 21846720,0; 21846780,0; 21846840,0; 21846900,0; 21846960,0; 21847020,
        0; 21847080,0; 21847140,0; 21847200,0; 21847260,0; 21847320,0; 21847380,
        0; 21847440,0; 21847500,0; 21847560,0; 21847620,0; 21847680,0; 21847740,
        0; 21847800,0; 21847860,0; 21847920,0; 21847980,0; 21848040,0; 21848100,
        0; 21848160,0; 21848220,0; 21848280,0; 21848340,0; 21848400,0; 21848460,
        0; 21848520,0; 21848580,0; 21848640,0; 21848700,0; 21848760,0; 21848820,
        0; 21848880,0; 21848940,0; 21849000,0; 21849060,0.04; 21849120,0.05;
        21849180,0.05; 21849240,0.05; 21849300,0.06; 21849360,0.07; 21849420,
        0.07; 21849480,0.08; 21849540,0.09; 21849600,0.09; 21849660,0.09;
        21849720,0.11; 21849780,0.11; 21849840,0.11; 21849900,0.13; 21849960,
        0.13; 21850020,0.13; 21850080,0.13; 21850140,0.15; 21850200,0.15;
        21850260,0.15; 21850320,0.17; 21850380,0.17; 21850440,0.17; 21850500,
        0.18; 21850560,0.18; 21850620,0.18; 21850680,0.18; 21850740,0.19;
        21850800,0.19; 21850860,0.19; 21850920,0.21; 21850980,0.21; 21851040,
        0.21; 21851100,0.22; 21851160,0.22; 21851220,0.22; 21851280,0.23;
        21851340,0.23; 21851400,0.23; 21851460,0.23; 21851520,0.23; 21851580,
        0.23; 21851640,0.24; 21851700,0.24; 21851760,0.24; 21851820,0.24;
        21851880,0.24; 21851940,0.24; 21852000,0.24; 21852060,0.24; 21852120,
        0.24; 21852180,0.24; 21852240,0.24; 21852300,0.24; 21852360,0.24;
        21852420,0.24; 21852480,0.24; 21852540,0.24; 21852600,0.24; 21852660,
        0.24; 21852720,0.24; 21852780,0.24; 21852840,0.24; 21852900,0.24;
        21852960,0.24; 21853020,0.24; 21853080,0.24; 21853140,0.24; 21853200,
        0.24; 21853260,0.24; 21853320,0.24; 21853380,0.24; 21853440,0.24;
        21853500,0.24; 21853560,0.24; 21853620,0.24; 21853680,0.24; 21853740,
        0.24; 21853800,0.24; 21853860,0.23; 21853920,0.23; 21853980,0.23;
        21854040,0.23; 21854100,0.23; 21854160,0.23; 21854220,0.23; 21854280,
        0.23; 21854340,0.23; 21854400,0.23; 21854460,0.23; 21854520,0.23;
        21854580,0.23; 21854640,0.23; 21854700,0.23; 21854760,0.23; 21854820,
        0.23; 21854880,0.23; 21854940,0.23; 21855000,0.23; 21855060,0.23;
        21855120,0.23; 21855180,0.23; 21855240,0.23; 21855300,0.23; 21855360,
        0.23; 21855420,0.23; 21855480,0.23; 21855540,0.23; 21855600,0.23;
        21855660,0.23; 21855720,0.23; 21855780,0.23; 21855840,0.23; 21855900,
        0.23; 21855960,0.23; 21856020,0.23; 21856080,0.23; 21856140,0.22;
        21856200,0.22; 21856260,0.22; 21856320,0.22; 21856380,0.22; 21856440,
        0.22; 21856500,0.22; 21856560,0.22; 21856620,0.22; 21856680,0.22;
        21856740,0.22; 21856800,0.22; 21856860,0.22; 21856920,0.22; 21856980,
        0.22; 21857040,0.22; 21857100,0.22; 21857160,0.22; 21857220,0.22;
        21857280,0.22; 21857340,0.22; 21857400,0.22; 21857460,0.22; 21857520,
        0.22; 21857580,0.21; 21857640,0.21; 21857700,0.21; 21857760,0.21;
        21857820,0.21; 21857880,0.21; 21857940,0.21; 21858000,0.21; 21858060,
        0.21; 21858120,0.21; 21858180,0.21; 21858240,0.21; 21858300,0.21;
        21858360,0.21; 21858420,0.21; 21858480,0.21; 21858540,0.21; 21858600,
        0.21; 21858660,0.21; 21858720,0.21; 21858780,0.21; 21858840,0.21;
        21858900,0.21; 21858960,0.21; 21859020,0.2; 21859080,0.2; 21859140,0.2],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{-134,-16},{-114,4}})));

  Modelica.Blocks.Sources.CombiTimeTable EADA(
    tableOnFile=false,
    table=[21600000,0; 21600060,0; 21600120,0; 21600180,0; 21600240,0; 21600300,
        0; 21600360,0; 21600420,0; 21600480,0; 21600540,0; 21600600,0; 21600660,
        0; 21600720,0; 21600780,0; 21600840,0; 21600900,0; 21600960,0; 21601020,
        0; 21601080,0; 21601140,0; 21601200,0; 21601260,0; 21601320,0; 21601380,
        0; 21601440,0; 21601500,0; 21601560,0; 21601620,0; 21601680,0; 21601740,
        0; 21601800,0; 21601860,0; 21601920,0; 21601980,0; 21602040,0; 21602100,
        0; 21602160,0; 21602220,0; 21602280,0; 21602340,0; 21602400,0; 21602460,
        0; 21602520,0; 21602580,0; 21602640,0; 21602700,0; 21602760,0; 21602820,
        0; 21602880,0; 21602940,0; 21603000,0; 21603060,0; 21603120,0; 21603180,
        0; 21603240,0; 21603300,0; 21603360,0; 21603420,0; 21603480,0; 21603540,
        0; 21603600,0; 21603660,0; 21603720,0; 21603780,0; 21603840,0; 21603900,
        0; 21603960,0; 21604020,0; 21604080,0; 21604140,0; 21604200,0; 21604260,
        0; 21604320,0; 21604380,0; 21604440,0; 21604500,0; 21604560,0; 21604620,
        0; 21604680,0; 21604740,0; 21604800,0; 21604860,0; 21604920,0; 21604980,
        0; 21605040,0; 21605100,0; 21605160,0; 21605220,0; 21605280,0; 21605340,
        0; 21605400,0; 21605460,0; 21605520,0; 21605580,0; 21605640,0; 21605700,
        0; 21605760,0; 21605820,0; 21605880,0; 21605940,0; 21606000,0; 21606060,
        0; 21606120,0; 21606180,0; 21606240,0; 21606300,0; 21606360,0; 21606420,
        0; 21606480,0; 21606540,0; 21606600,0; 21606660,0; 21606720,0; 21606780,
        0; 21606840,0; 21606900,0; 21606960,0; 21607020,0; 21607080,0; 21607140,
        0; 21607200,0; 21607260,0; 21607320,0; 21607380,0; 21607440,0; 21607500,
        0; 21607560,0; 21607620,0; 21607680,0; 21607740,0; 21607800,0; 21607860,
        0; 21607920,0; 21607980,0; 21608040,0; 21608100,0; 21608160,0; 21608220,
        0; 21608280,0; 21608340,0; 21608400,0; 21608460,0; 21608520,0; 21608580,
        0; 21608640,0; 21608700,0; 21608760,0; 21608820,0; 21608880,0; 21608940,
        0; 21609000,0; 21609060,0; 21609120,0; 21609180,0; 21609240,0; 21609300,
        0; 21609360,0; 21609420,0; 21609480,0; 21609540,0; 21609600,0; 21609660,
        0; 21609720,0; 21609780,0; 21609840,0; 21609900,0; 21609960,0; 21610020,
        0; 21610080,0; 21610140,0; 21610200,0; 21610260,0; 21610320,0; 21610380,
        0; 21610440,0; 21610500,0; 21610560,0; 21610620,0; 21610680,0; 21610740,
        0; 21610800,0; 21610860,0; 21610920,0; 21610980,0; 21611040,0; 21611100,
        0; 21611160,0; 21611220,0; 21611280,0; 21611340,0; 21611400,0; 21611460,
        0; 21611520,0; 21611580,0; 21611640,0; 21611700,0; 21611760,0; 21611820,
        0; 21611880,0; 21611940,0; 21612000,0; 21612060,0; 21612120,0; 21612180,
        0; 21612240,0; 21612300,0; 21612360,0; 21612420,0; 21612480,0; 21612540,
        0; 21612600,0; 21612660,0; 21612720,0; 21612780,0; 21612840,0; 21612900,
        0; 21612960,0; 21613020,0; 21613080,0; 21613140,0; 21613200,0; 21613260,
        0; 21613320,0; 21613380,0; 21613440,0; 21613500,0; 21613560,0; 21613620,
        0; 21613680,0; 21613740,0; 21613800,0; 21613860,0; 21613920,0; 21613980,
        0; 21614040,0; 21614100,0; 21614160,0; 21614220,0; 21614280,0; 21614340,
        0; 21614400,0; 21614460,0; 21614520,0; 21614580,0; 21614640,0; 21614700,
        0; 21614760,0; 21614820,0; 21614880,0; 21614940,0; 21615000,0; 21615060,
        0; 21615120,0; 21615180,0; 21615240,0; 21615300,0; 21615360,0; 21615420,
        0; 21615480,0; 21615540,0; 21615600,0; 21615660,0; 21615720,0; 21615780,
        0; 21615840,0; 21615900,0; 21615960,0; 21616020,0; 21616080,0; 21616140,
        0; 21616200,0; 21616260,0; 21616320,0; 21616380,0; 21616440,0; 21616500,
        0; 21616560,0; 21616620,0; 21616680,0; 21616740,0; 21616800,0; 21616860,
        0; 21616920,0; 21616980,0; 21617040,0; 21617100,0; 21617160,0; 21617220,
        0; 21617280,0; 21617340,0; 21617400,0; 21617460,0; 21617520,0; 21617580,
        0; 21617640,0; 21617700,0; 21617760,0; 21617820,0; 21617880,0; 21617940,
        0; 21618000,0; 21618060,0; 21618120,0; 21618180,0; 21618240,0; 21618300,
        0; 21618360,0; 21618420,0; 21618480,0; 21618540,0; 21618600,0; 21618660,
        0; 21618720,0; 21618780,0; 21618840,0; 21618900,0; 21618960,0; 21619020,
        0; 21619080,0; 21619140,0; 21619200,0; 21619260,0; 21619320,0.04;
        21619380,0.06; 21619440,0.07; 21619500,0.07; 21619560,0.08; 21619620,
        0.09; 21619680,0.11; 21619740,0.12; 21619800,0.13; 21619860,0.13;
        21619920,0.14; 21619980,0.15; 21620040,0.16; 21620100,0.17; 21620160,
        0.18; 21620220,0.19; 21620280,0.19; 21620340,0.2; 21620400,0.21;
        21620460,0.22; 21620520,0.23; 21620580,0.24; 21620640,0.24; 21620700,
        0.25; 21620760,0.26; 21620820,0.26; 21620880,0.27; 21620940,0.27;
        21621000,0.28; 21621060,0.29; 21621120,0.29; 21621180,0.3; 21621240,0.3;
        21621300,0.31; 21621360,0.31; 21621420,0.31; 21621480,0.32; 21621540,
        0.32; 21621600,0.32; 21621660,0.33; 21621720,0.33; 21621780,0.33;
        21621840,0.34; 21621900,0.34; 21621960,0.34; 21622020,0.35; 21622080,
        0.35; 21622140,0.35; 21622200,0.35; 21622260,0.36; 21622320,0.36;
        21622380,0.36; 21622440,0.36; 21622500,0.37; 21622560,0.37; 21622620,
        0.37; 21622680,0.38; 21622740,0.38; 21622800,0.38; 21622860,0.38;
        21622920,0.39; 21622980,0.39; 21623040,0.4; 21623100,0.4; 21623160,0.4;
        21623220,0.4; 21623280,0.41; 21623340,0.41; 21623400,0.41; 21623460,
        0.41; 21623520,0.42; 21623580,0.42; 21623640,0.42; 21623700,0.42;
        21623760,0.42; 21623820,0.42; 21623880,0.42; 21623940,0.42; 21624000,
        0.42; 21624060,0.42; 21624120,0.43; 21624180,0.43; 21624240,0.43;
        21624300,0.43; 21624360,0.43; 21624420,0.43; 21624480,0.43; 21624540,
        0.43; 21624600,0.43; 21624660,0.43; 21624720,0.44; 21624780,0.44;
        21624840,0.44; 21624900,0.44; 21624960,0.44; 21625020,0.44; 21625080,
        0.44; 21625140,0.44; 21625200,0.44; 21625260,0.44; 21625320,0.45;
        21625380,0.45; 21625440,0.45; 21625500,0.45; 21625560,0.45; 21625620,
        0.45; 21625680,0.46; 21625740,0.46; 21625800,0.46; 21625860,0.46;
        21625920,0.46; 21625980,0.46; 21626040,0.46; 21626100,0.46; 21626160,
        0.46; 21626220,0.47; 21626280,0.47; 21626340,0.47; 21626400,0.47;
        21626460,0.47; 21626520,0.48; 21626580,0.48; 21626640,0.48; 21626700,
        0.48; 21626760,0.48; 21626820,0.49; 21626880,0.49; 21626940,0.49;
        21627000,0.49; 21627060,0.49; 21627120,0.49; 21627180,0.49; 21627240,
        0.49; 21627300,0.49; 21627360,0.49; 21627420,0.49; 21627480,0.49;
        21627540,0.49; 21627600,0.49; 21627660,0.49; 21627720,0.49; 21627780,
        0.49; 21627840,0.49; 21627900,0.49; 21627960,0.49; 21628020,0.49;
        21628080,0.49; 21628140,0.49; 21628200,0.49; 21628260,0.49; 21628320,
        0.49; 21628380,0.49; 21628440,0.49; 21628500,0.49; 21628560,0.48;
        21628620,0.48; 21628680,0.48; 21628740,0.48; 21628800,0.47; 21628860,
        0.47; 21628920,0.47; 21628980,0.47; 21629040,0.47; 21629100,0.47;
        21629160,0.46; 21629220,0.46; 21629280,0.46; 21629340,0.46; 21629400,
        0.46; 21629460,0.46; 21629520,0.46; 21629580,0.46; 21629640,0.46;
        21629700,0.46; 21629760,0.46; 21629820,0.46; 21629880,0.46; 21629940,
        0.46; 21630000,0.46; 21630060,0.46; 21630120,0.11; 21630180,0; 21630240,
        0; 21630300,0; 21630360,0; 21630420,0; 21630480,0.3; 21630540,0.27;
        21630600,0.22; 21630660,0.17; 21630720,0.14; 21630780,0.11; 21630840,
        0.1; 21630900,0.09; 21630960,0.09; 21631020,0.09; 21631080,0.09;
        21631140,0.09; 21631200,0.09; 21631260,0.09; 21631320,0.09; 21631380,
        0.09; 21631440,0.09; 21631500,0; 21631560,0; 21631620,0; 21631680,0;
        21631740,0; 21631800,0; 21631860,0; 21631920,0; 21631980,0; 21632040,0;
        21632100,0; 21632160,0; 21632220,0; 21632280,0; 21632340,0; 21632400,0;
        21632460,0; 21632520,0; 21632580,0; 21632640,0; 21632700,0; 21632760,0;
        21632820,0; 21632880,0; 21632940,0; 21633000,0; 21633060,0; 21633120,0;
        21633180,0; 21633240,0; 21633300,0; 21633360,0; 21633420,0; 21633480,0;
        21633540,0; 21633600,0; 21633660,0; 21633720,0; 21633780,0; 21633840,0;
        21633900,0; 21633960,0; 21634020,0; 21634080,0; 21634140,0; 21634200,0;
        21634260,0; 21634320,0; 21634380,0; 21634440,0; 21634500,0; 21634560,0;
        21634620,0; 21634680,0; 21634740,0; 21634800,0; 21634860,0; 21634920,0;
        21634980,0; 21635040,0; 21635100,0; 21635160,0; 21635220,0; 21635280,0;
        21635340,0; 21635400,0; 21635460,0; 21635520,0; 21635580,0; 21635640,0;
        21635700,0; 21635760,0; 21635820,0; 21635880,0; 21635940,0; 21636000,0;
        21636060,0; 21636120,0; 21636180,0; 21636240,0; 21636300,0; 21636360,0;
        21636420,0; 21636480,0; 21636540,0; 21636600,0; 21636660,0; 21636720,0;
        21636780,0; 21636840,0; 21636900,0; 21636960,0; 21637020,0; 21637080,0;
        21637140,0; 21637200,0; 21637260,0; 21637320,0; 21637380,0; 21637440,0;
        21637500,0; 21637560,0; 21637620,0; 21637680,0; 21637740,0; 21637800,0;
        21637860,0; 21637920,0; 21637980,0; 21638040,0; 21638100,0; 21638160,0;
        21638220,0; 21638280,0; 21638340,0; 21638400,0; 21638460,0; 21638520,0;
        21638580,0; 21638640,0; 21638700,0; 21638760,0; 21638820,0; 21638880,0;
        21638940,0; 21639000,0; 21639060,0; 21639120,0; 21639180,0; 21639240,0;
        21639300,0; 21639360,0; 21639420,0; 21639480,0; 21639540,0; 21639600,0;
        21639660,0; 21639720,0; 21639780,0; 21639840,0; 21639900,0; 21639960,0;
        21640020,0; 21640080,0; 21640140,0; 21640200,0; 21640260,0; 21640320,0;
        21640380,0; 21640440,0; 21640500,0; 21640560,0; 21640620,0; 21640680,0;
        21640740,0; 21640800,0; 21640860,0; 21640920,0; 21640980,0; 21641040,0;
        21641100,0; 21641160,0; 21641220,0; 21641280,0; 21641340,0; 21641400,0;
        21641460,0; 21641520,0; 21641580,0; 21641640,0; 21641700,0; 21641760,0;
        21641820,0; 21641880,0; 21641940,0; 21642000,0; 21642060,0; 21642120,0;
        21642180,0; 21642240,0; 21642300,0; 21642360,0; 21642420,0; 21642480,0;
        21642540,0; 21642600,0; 21642660,0; 21642720,0; 21642780,0; 21642840,0;
        21642900,0; 21642960,0; 21643020,0; 21643080,0; 21643140,0; 21643200,0;
        21643260,0; 21643320,0; 21643380,0; 21643440,0; 21643500,0; 21643560,0;
        21643620,0; 21643680,0; 21643740,0; 21643800,0; 21643860,0; 21643920,0;
        21643980,0; 21644040,0; 21644100,0; 21644160,0; 21644220,0; 21644280,0;
        21644340,0; 21644400,0; 21644460,0; 21644520,0; 21644580,0; 21644640,0;
        21644700,0; 21644760,0; 21644820,0; 21644880,0; 21644940,0; 21645000,0;
        21645060,0; 21645120,0; 21645180,0; 21645240,0; 21645300,0; 21645360,0;
        21645420,0; 21645480,0; 21645540,0; 21645600,0; 21645660,0; 21645720,0;
        21645780,0; 21645840,0; 21645900,0; 21645960,0; 21646020,0; 21646080,0;
        21646140,0; 21646200,0; 21646260,0; 21646320,0; 21646380,0; 21646440,0;
        21646500,0; 21646560,0; 21646620,0; 21646680,0; 21646740,0; 21646800,0;
        21646860,0; 21646920,0; 21646980,0; 21647040,0; 21647100,0; 21647160,0;
        21647220,0; 21647280,0; 21647340,0; 21647400,0; 21647460,0; 21647520,0;
        21647580,0; 21647640,0; 21647700,0; 21647760,0; 21647820,0; 21647880,0;
        21647940,0; 21648000,0; 21648060,0; 21648120,0; 21648180,0; 21648240,0;
        21648300,0; 21648360,0; 21648420,0; 21648480,0; 21648540,0; 21648600,0;
        21648660,0; 21648720,0; 21648780,0; 21648840,0; 21648900,0; 21648960,0;
        21649020,0; 21649080,0; 21649140,0; 21649200,0; 21649260,0; 21649320,0;
        21649380,0; 21649440,0; 21649500,0; 21649560,0; 21649620,0; 21649680,0;
        21649740,0; 21649800,0; 21649860,0; 21649920,0; 21649980,0; 21650040,0;
        21650100,0; 21650160,0; 21650220,0; 21650280,0; 21650340,0; 21650400,0;
        21650460,0; 21650520,0; 21650580,0; 21650640,0; 21650700,0; 21650760,0;
        21650820,0; 21650880,0; 21650940,0; 21651000,0; 21651060,0; 21651120,0;
        21651180,0; 21651240,0; 21651300,0; 21651360,0; 21651420,0; 21651480,0;
        21651540,0; 21651600,0; 21651660,0; 21651720,0; 21651780,0; 21651840,0;
        21651900,0; 21651960,0; 21652020,0; 21652080,0; 21652140,0; 21652200,0;
        21652260,0; 21652320,0; 21652380,0; 21652440,0; 21652500,0; 21652560,0;
        21652620,0; 21652680,0; 21652740,0; 21652800,0; 21652860,0; 21652920,0;
        21652980,0; 21653040,0; 21653100,0; 21653160,0; 21653220,0; 21653280,0;
        21653340,0; 21653400,0; 21653460,0; 21653520,0; 21653580,0; 21653640,0;
        21653700,0; 21653760,0; 21653820,0; 21653880,0; 21653940,0; 21654000,0;
        21654060,0; 21654120,0; 21654180,0; 21654240,0; 21654300,0; 21654360,0;
        21654420,0; 21654480,0; 21654540,0; 21654600,0; 21654660,0; 21654720,0;
        21654780,0; 21654840,0; 21654900,0; 21654960,0; 21655020,0; 21655080,0;
        21655140,0; 21655200,0; 21655260,0; 21655320,0; 21655380,0; 21655440,0;
        21655500,0; 21655560,0; 21655620,0; 21655680,0; 21655740,0; 21655800,0;
        21655860,0; 21655920,0; 21655980,0; 21656040,0; 21656100,0; 21656160,0;
        21656220,0; 21656280,0; 21656340,0; 21656400,0; 21656460,0; 21656520,0;
        21656580,0; 21656640,0; 21656700,0; 21656760,0; 21656820,0; 21656880,0;
        21656940,0; 21657000,0; 21657060,0; 21657120,0; 21657180,0; 21657240,0;
        21657300,0; 21657360,0; 21657420,0; 21657480,0; 21657540,0; 21657600,0;
        21657660,0; 21657720,0; 21657780,0; 21657840,0; 21657900,0; 21657960,0;
        21658020,0; 21658080,0; 21658140,0; 21658200,0; 21658260,0; 21658320,0;
        21658380,0; 21658440,0; 21658500,0; 21658560,0; 21658620,0; 21658680,0;
        21658740,0; 21658800,0; 21658860,0; 21658920,0; 21658980,0; 21659040,0;
        21659100,0; 21659160,0; 21659220,0; 21659280,0; 21659340,0; 21659400,0;
        21659460,0; 21659520,0; 21659580,0; 21659640,0; 21659700,0; 21659760,0;
        21659820,0; 21659880,0; 21659940,0; 21660000,0; 21660060,0; 21660120,0;
        21660180,0; 21660240,0; 21660300,0; 21660360,0; 21660420,0; 21660480,0;
        21660540,0; 21660600,0; 21660660,0; 21660720,0; 21660780,0; 21660840,0;
        21660900,0; 21660960,0; 21661020,0; 21661080,0; 21661140,0; 21661200,0;
        21661260,0; 21661320,0; 21661380,0; 21661440,0; 21661500,0; 21661560,0;
        21661620,0; 21661680,0; 21661740,0; 21661800,0; 21661860,0; 21661920,0;
        21661980,0; 21662040,0; 21662100,0; 21662160,0; 21662220,0; 21662280,0;
        21662340,0; 21662400,0; 21662460,0; 21662520,0; 21662580,0; 21662640,0;
        21662700,0; 21662760,0; 21662820,0; 21662880,0; 21662940,0; 21663000,0;
        21663060,0; 21663120,0; 21663180,0; 21663240,0; 21663300,0; 21663360,0;
        21663420,0; 21663480,0; 21663540,0; 21663600,0; 21663660,0; 21663720,0;
        21663780,0; 21663840,0; 21663900,0; 21663960,0; 21664020,0; 21664080,0;
        21664140,0; 21664200,0; 21664260,0; 21664320,0; 21664380,0; 21664440,0;
        21664500,0; 21664560,0; 21664620,0; 21664680,0; 21664740,0; 21664800,0;
        21664860,0; 21664920,0; 21664980,0; 21665040,0; 21665100,0; 21665160,0;
        21665220,0; 21665280,0; 21665340,0; 21665400,0; 21665460,0; 21665520,0;
        21665580,0; 21665640,0; 21665700,0; 21665760,0; 21665820,0; 21665880,0;
        21665940,0; 21666000,0; 21666060,0; 21666120,0; 21666180,0; 21666240,0;
        21666300,0; 21666360,0; 21666420,0; 21666480,0; 21666540,0; 21666600,0;
        21666660,0; 21666720,0; 21666780,0; 21666840,0; 21666900,0; 21666960,0;
        21667020,0; 21667080,0; 21667140,0; 21667200,0; 21667260,0; 21667320,0;
        21667380,0; 21667440,0; 21667500,0; 21667560,0; 21667620,0; 21667680,0;
        21667740,0; 21667800,0; 21667860,0; 21667920,0; 21667980,0; 21668040,0;
        21668100,0; 21668160,0; 21668220,0; 21668280,0; 21668340,0; 21668400,0;
        21668460,0; 21668520,0; 21668580,0; 21668640,0; 21668700,0; 21668760,0;
        21668820,0; 21668880,0; 21668940,0; 21669000,0; 21669060,0; 21669120,0;
        21669180,0; 21669240,0; 21669300,0; 21669360,0; 21669420,0; 21669480,0;
        21669540,0; 21669600,0; 21669660,0; 21669720,0; 21669780,0; 21669840,0;
        21669900,0; 21669960,0; 21670020,0; 21670080,0; 21670140,0; 21670200,0;
        21670260,0; 21670320,0; 21670380,0; 21670440,0; 21670500,0; 21670560,0;
        21670620,0; 21670680,0; 21670740,0; 21670800,0; 21670860,0; 21670920,0;
        21670980,0; 21671040,0; 21671100,0; 21671160,0; 21671220,0; 21671280,0;
        21671340,0; 21671400,0; 21671460,0; 21671520,0; 21671580,0; 21671640,0;
        21671700,0; 21671760,0; 21671820,0; 21671880,0; 21671940,0; 21672000,0;
        21672060,0; 21672120,0; 21672180,0; 21672240,0; 21672300,0; 21672360,0;
        21672420,0; 21672480,0; 21672540,0; 21672600,0; 21672660,0; 21672720,0;
        21672780,0; 21672840,0; 21672900,0; 21672960,0; 21673020,0; 21673080,0;
        21673140,0; 21673200,0; 21673260,0; 21673320,0.04; 21673380,0.05;
        21673440,0.06; 21673500,0.07; 21673560,0.08; 21673620,0.09; 21673680,
        0.11; 21673740,0.12; 21673800,0.13; 21673860,0.14; 21673920,0.15;
        21673980,0.16; 21674040,0.17; 21674100,0.17; 21674160,0.18; 21674220,
        0.19; 21674280,0.2; 21674340,0.22; 21674400,0.23; 21674460,0.24;
        21674520,0.25; 21674580,0.25; 21674640,0.26; 21674700,0.27; 21674760,
        0.28; 21674820,0.29; 21674880,0.29; 21674940,0.3; 21675000,0.31;
        21675060,0.31; 21675120,0.32; 21675180,0.32; 21675240,0.33; 21675300,
        0.33; 21675360,0.34; 21675420,0.34; 21675480,0.35; 21675540,0.35;
        21675600,0.35; 21675660,0.36; 21675720,0.36; 21675780,0.36; 21675840,
        0.36; 21675900,0.37; 21675960,0.37; 21676020,0.38; 21676080,0.38;
        21676140,0.38; 21676200,0.38; 21676260,0.38; 21676320,0.39; 21676380,
        0.39; 21676440,0.39; 21676500,0.39; 21676560,0.39; 21676620,0.39;
        21676680,0.39; 21676740,0.39; 21676800,0.39; 21676860,0.39; 21676920,
        0.4; 21676980,0.4; 21677040,0.4; 21677100,0.4; 21677160,0.4; 21677220,
        0.4; 21677280,0.4; 21677340,0.41; 21677400,0.41; 21677460,0.41;
        21677520,0.41; 21677580,0.41; 21677640,0.41; 21677700,0.41; 21677760,
        0.42; 21677820,0.42; 21677880,0.42; 21677940,0.42; 21678000,0.42;
        21678060,0.42; 21678120,0.42; 21678180,0.42; 21678240,0.42; 21678300,
        0.42; 21678360,0.42; 21678420,0.42; 21678480,0.42; 21678540,0.42;
        21678600,0.43; 21678660,0.42; 21678720,0.42; 21678780,0.42; 21678840,
        0.42; 21678900,0.42; 21678960,0.42; 21679020,0.42; 21679080,0.42;
        21679140,0.42; 21679200,0.42; 21679260,0.42; 21679320,0.42; 21679380,
        0.42; 21679440,0.42; 21679500,0.42; 21679560,0.42; 21679620,0.42;
        21679680,0.42; 21679740,0.42; 21679800,0.42; 21679860,0.42; 21679920,
        0.42; 21679980,0.42; 21680040,0.42; 21680100,0.42; 21680160,0.42;
        21680220,0.42; 21680280,0.42; 21680340,0.42; 21680400,0.42; 21680460,
        0.42; 21680520,0.42; 21680580,0.42; 21680640,0.42; 21680700,0.42;
        21680760,0.42; 21680820,0.42; 21680880,0.42; 21680940,0.42; 21681000,
        0.43; 21681060,0.43; 21681120,0.43; 21681180,0.43; 21681240,0.43;
        21681300,0.43; 21681360,0.43; 21681420,0.43; 21681480,0.43; 21681540,
        0.43; 21681600,0.43; 21681660,0.43; 21681720,0.43; 21681780,0.43;
        21681840,0.43; 21681900,0.43; 21681960,0.43; 21682020,0.43; 21682080,
        0.43; 21682140,0.43; 21682200,0.43; 21682260,0.43; 21682320,0.43;
        21682380,0.43; 21682440,0.43; 21682500,0.44; 21682560,0.44; 21682620,
        0.44; 21682680,0.44; 21682740,0.44; 21682800,0.44; 21682860,0.44;
        21682920,0.44; 21682980,0.44; 21683040,0.44; 21683100,0.45; 21683160,
        0.45; 21683220,0.45; 21683280,0.45; 21683340,0.45; 21683400,0.45;
        21683460,0.46; 21683520,0.46; 21683580,0.46; 21683640,0.46; 21683700,
        0.46; 21683760,0.46; 21683820,0.46; 21683880,0.46; 21683940,0.46;
        21684000,0.46; 21684060,0.46; 21684120,0.46; 21684180,0.46; 21684240,
        0.46; 21684300,0.46; 21684360,0.46; 21684420,0.47; 21684480,0.47;
        21684540,0.47; 21684600,0.47; 21684660,0.47; 21684720,0.47; 21684780,
        0.47; 21684840,0.47; 21684900,0.47; 21684960,0.47; 21685020,0.47;
        21685080,0.47; 21685140,0.47; 21685200,0.47; 21685260,0.47; 21685320,
        0.47; 21685380,0.47; 21685440,0.47; 21685500,0.47; 21685560,0.47;
        21685620,0.47; 21685680,0.47; 21685740,0.47; 21685800,0.47; 21685860,
        0.47; 21685920,0.47; 21685980,0.47; 21686040,0.47; 21686100,0.47;
        21686160,0.47; 21686220,0.47; 21686280,0.47; 21686340,0.47; 21686400,
        0.47; 21686460,0.47; 21686520,0.47; 21686580,0.47; 21686640,0.47;
        21686700,0.47; 21686760,0.47; 21686820,0.47; 21686880,0.47; 21686940,
        0.47; 21687000,0.47; 21687060,0.47; 21687120,0.47; 21687180,0.47;
        21687240,0.47; 21687300,0.47; 21687360,0.47; 21687420,0.47; 21687480,
        0.47; 21687540,0.47; 21687600,0.47; 21687660,0.47; 21687720,0.47;
        21687780,0.47; 21687840,0.47; 21687900,0.47; 21687960,0.47; 21688020,
        0.46; 21688080,0.46; 21688140,0.46; 21688200,0.46; 21688260,0.46;
        21688320,0.46; 21688380,0.46; 21688440,0.46; 21688500,0.46; 21688560,
        0.45; 21688620,0.45; 21688680,0.45; 21688740,0.45; 21688800,0.45;
        21688860,0.45; 21688920,0.45; 21688980,0.45; 21689040,0.44; 21689100,
        0.44; 21689160,0.44; 21689220,0.44; 21689280,0.44; 21689340,0.44;
        21689400,0.44; 21689460,0.44; 21689520,0.44; 21689580,0.44; 21689640,
        0.44; 21689700,0.44; 21689760,0.44; 21689820,0.43; 21689880,0.43;
        21689940,0.43; 21690000,0.43; 21690060,0.43; 21690120,0.43; 21690180,
        0.43; 21690240,0.43; 21690300,0.42; 21690360,0.42; 21690420,0.42;
        21690480,0.42; 21690540,0.42; 21690600,0.42; 21690660,0.42; 21690720,
        0.42; 21690780,0.42; 21690840,0.41; 21690900,0.41; 21690960,0.41;
        21691020,0.41; 21691080,0.41; 21691140,0.41; 21691200,0.41; 21691260,
        0.41; 21691320,0.41; 21691380,0.41; 21691440,0.41; 21691500,0.41;
        21691560,0.41; 21691620,0.41; 21691680,0.41; 21691740,0.41; 21691800,
        0.41; 21691860,0.41; 21691920,0.41; 21691980,0.41; 21692040,0.41;
        21692100,0.41; 21692160,0.41; 21692220,0.41; 21692280,0.41; 21692340,
        0.41; 21692400,0.41; 21692460,0.41; 21692520,0.41; 21692580,0.41;
        21692640,0.41; 21692700,0.41; 21692760,0.41; 21692820,0.41; 21692880,
        0.41; 21692940,0.41; 21693000,0.41; 21693060,0.41; 21693120,0.41;
        21693180,0.41; 21693240,0.41; 21693300,0.41; 21693360,0.41; 21693420,
        0.41; 21693480,0.41; 21693540,0.41; 21693600,0.41; 21693660,0.41;
        21693720,0.41; 21693780,0.41; 21693840,0.41; 21693900,0.41; 21693960,
        0.41; 21694020,0.41; 21694080,0.41; 21694140,0.41; 21694200,0.41;
        21694260,0.41; 21694320,0.41; 21694380,0.41; 21694440,0.41; 21694500,
        0.41; 21694560,0.41; 21694620,0.41; 21694680,0.41; 21694740,0.41;
        21694800,0.41; 21694860,0.41; 21694920,0.41; 21694980,0.41; 21695040,
        0.41; 21695100,0.41; 21695160,0.41; 21695220,0.41; 21695280,0.41;
        21695340,0.41; 21695400,0.41; 21695460,0.41; 21695520,0.41; 21695580,
        0.41; 21695640,0.41; 21695700,0.42; 21695760,0.42; 21695820,0.42;
        21695880,0.42; 21695940,0.42; 21696000,0.42; 21696060,0.42; 21696120,
        0.42; 21696180,0.42; 21696240,0.42; 21696300,0.43; 21696360,0.43;
        21696420,0.43; 21696480,0.43; 21696540,0.43; 21696600,0.43; 21696660,
        0.43; 21696720,0.43; 21696780,0.43; 21696840,0.43; 21696900,0.43;
        21696960,0.43; 21697020,0.43; 21697080,0.43; 21697140,0.43; 21697200,
        0.43; 21697260,0.43; 21697320,0.43; 21697380,0.43; 21697440,0.43;
        21697500,0.43; 21697560,0.43; 21697620,0.43; 21697680,0.43; 21697740,
        0.43; 21697800,0.43; 21697860,0.43; 21697920,0.43; 21697980,0.43;
        21698040,0.43; 21698100,0.43; 21698160,0.42; 21698220,0.42; 21698280,
        0.42; 21698340,0.42; 21698400,0.41; 21698460,0.41; 21698520,0.41;
        21698580,0.41; 21698640,0.4; 21698700,0.4; 21698760,0.4; 21698820,0.4;
        21698880,0.4; 21698940,0.4; 21699000,0.4; 21699060,0.4; 21699120,0.4;
        21699180,0.4; 21699240,0.4; 21699300,0.39; 21699360,0.39; 21699420,0.39;
        21699480,0.39; 21699540,0.38; 21699600,0.38; 21699660,0.38; 21699720,
        0.38; 21699780,0.38; 21699840,0.38; 21699900,0.38; 21699960,0.38;
        21700020,0.38; 21700080,0.38; 21700140,0.38; 21700200,0.38; 21700260,
        0.37; 21700320,0.37; 21700380,0.37; 21700440,0.37; 21700500,0.37;
        21700560,0.37; 21700620,0.37; 21700680,0.37; 21700740,0.37; 21700800,
        0.37; 21700860,0.37; 21700920,0.37; 21700980,0.37; 21701040,0.37;
        21701100,0.37; 21701160,0.37; 21701220,0.37; 21701280,0.37; 21701340,
        0.37; 21701400,0.37; 21701460,0.37; 21701520,0.37; 21701580,0.37;
        21701640,0.37; 21701700,0.37; 21701760,0.37; 21701820,0.36; 21701880,
        0.36; 21701940,0.36; 21702000,0.36; 21702060,0.36; 21702120,0.36;
        21702180,0.36; 21702240,0.36; 21702300,0.36; 21702360,0.36; 21702420,
        0.36; 21702480,0.36; 21702540,0.36; 21702600,0.36; 21702660,0.36;
        21702720,0.36; 21702780,0.36; 21702840,0.36; 21702900,0.36; 21702960,
        0.36; 21703020,0.36; 21703080,0.36; 21703140,0.36; 21703200,0.36;
        21703260,0.36; 21703320,0.36; 21703380,0.36; 21703440,0.36; 21703500,
        0.36; 21703560,0.36; 21703620,0.36; 21703680,0.36; 21703740,0.36;
        21703800,0.36; 21703860,0.36; 21703920,0.36; 21703980,0.35; 21704040,
        0.35; 21704100,0.35; 21704160,0.35; 21704220,0.35; 21704280,0.35;
        21704340,0.35; 21704400,0.35; 21704460,0.35; 21704520,0.35; 21704580,
        0.34; 21704640,0.34; 21704700,0.34; 21704760,0.34; 21704820,0.34;
        21704880,0.34; 21704940,0.34; 21705000,0.34; 21705060,0.34; 21705120,
        0.34; 21705180,0.34; 21705240,0.34; 21705300,0.34; 21705360,0.34;
        21705420,0.34; 21705480,0.34; 21705540,0.34; 21705600,0.34; 21705660,
        0.34; 21705720,0.34; 21705780,0.34; 21705840,0.34; 21705900,0.34;
        21705960,0.34; 21706020,0.34; 21706080,0.34; 21706140,0.34; 21706200,
        0.34; 21706260,0.34; 21706320,0.34; 21706380,0.34; 21706440,0.34;
        21706500,0.34; 21706560,0.34; 21706620,0.34; 21706680,0.34; 21706740,
        0.34; 21706800,0.34; 21706860,0.34; 21706920,0.34; 21706980,0.34;
        21707040,0.34; 21707100,0.34; 21707160,0.34; 21707220,0.34; 21707280,
        0.34; 21707340,0.34; 21707400,0.34; 21707460,0.34; 21707520,0.34;
        21707580,0.34; 21707640,0.34; 21707700,0.34; 21707760,0.34; 21707820,
        0.34; 21707880,0.34; 21707940,0.34; 21708000,0.34; 21708060,0.34;
        21708120,0.34; 21708180,0.34; 21708240,0.34; 21708300,0.34; 21708360,
        0.34; 21708420,0.34; 21708480,0.34; 21708540,0.34; 21708600,0.34;
        21708660,0.34; 21708720,0.34; 21708780,0.34; 21708840,0.34; 21708900,
        0.34; 21708960,0.34; 21709020,0.34; 21709080,0.34; 21709140,0.34;
        21709200,0.34; 21709260,0.34; 21709320,0.34; 21709380,0.34; 21709440,
        0.34; 21709500,0.34; 21709560,0.34; 21709620,0.34; 21709680,0.34;
        21709740,0.34; 21709800,0.34; 21709860,0.34; 21709920,0.34; 21709980,
        0.34; 21710040,0.34; 21710100,0.34; 21710160,0.34; 21710220,0.34;
        21710280,0.34; 21710340,0.34; 21710400,0.34; 21710460,0.34; 21710520,
        0.34; 21710580,0.34; 21710640,0.34; 21710700,0.34; 21710760,0.34;
        21710820,0.34; 21710880,0.34; 21710940,0.34; 21711000,0.34; 21711060,
        0.34; 21711120,0.34; 21711180,0.34; 21711240,0.34; 21711300,0.34;
        21711360,0.34; 21711420,0.34; 21711480,0.34; 21711540,0.34; 21711600,
        0.34; 21711660,0.34; 21711720,0.34; 21711780,0.35; 21711840,0.35;
        21711900,0.35; 21711960,0.35; 21712020,0.35; 21712080,0.35; 21712140,
        0.35; 21712200,0.35; 21712260,0.35; 21712320,0.35; 21712380,0.35;
        21712440,0.35; 21712500,0.35; 21712560,0.35; 21712620,0.35; 21712680,
        0.35; 21712740,0.35; 21712800,0.35; 21712860,0.35; 21712920,0.35;
        21712980,0.35; 21713040,0.35; 21713100,0.35; 21713160,0.35; 21713220,
        0.35; 21713280,0.35; 21713340,0.35; 21713400,0.35; 21713460,0.35;
        21713520,0.35; 21713580,0.35; 21713640,0.35; 21713700,0.35; 21713760,
        0.35; 21713820,0.35; 21713880,0.35; 21713940,0.35; 21714000,0.35;
        21714060,0.35; 21714120,0.35; 21714180,0.35; 21714240,0.35; 21714300,
        0.35; 21714360,0.35; 21714420,0.35; 21714480,0.35; 21714540,0.35;
        21714600,0.35; 21714660,0.35; 21714720,0.35; 21714780,0.35; 21714840,
        0.35; 21714900,0.35; 21714960,0.35; 21715020,0.35; 21715080,0.35;
        21715140,0.35; 21715200,0.35; 21715260,0.35; 21715320,0.35; 21715380,
        0.35; 21715440,0.35; 21715500,0.35; 21715560,0.35; 21715620,0.35;
        21715680,0.35; 21715740,0.35; 21715800,0.35; 21715860,0.35; 21715920,
        0.36; 21715980,0.36; 21716040,0.36; 21716100,0.36; 21716160,0.36;
        21716220,0.36; 21716280,0.36; 21716340,0.36; 21716400,0.36; 21716460,
        0.36; 21716520,0.36; 21716580,0.36; 21716640,0.36; 21716700,0.36;
        21716760,0.36; 21716820,0.36; 21716880,0.36; 21716940,0.36; 21717000,
        0.36; 21717060,0.36; 21717120,0.36; 21717180,0.36; 21717240,0.36;
        21717300,0.36; 21717360,0.36; 21717420,0.36; 21717480,0.36; 21717540,
        0.36; 21717600,0.36; 21717660,0.36; 21717720,0.36; 21717780,0.36;
        21717840,0.37; 21717900,0.37; 21717960,0.37; 21718020,0.37; 21718080,
        0.37; 21718140,0.37; 21718200,0.37; 21718260,0.37; 21718320,0.37;
        21718380,0.37; 21718440,0.37; 21718500,0.37; 21718560,0.37; 21718620,
        0.37; 21718680,0.37; 21718740,0.37; 21718800,0.38; 21718860,0.38;
        21718920,0.38; 21718980,0.38; 21719040,0.38; 21719100,0.38; 21719160,
        0.38; 21719220,0.38; 21719280,0.38; 21719340,0.38; 21719400,0.38;
        21719460,0.38; 21719520,0.39; 21719580,0.39; 21719640,0.39; 21719700,
        0.39; 21719760,0.39; 21719820,0.39; 21719880,0.39; 21719940,0.39;
        21720000,0.39; 21720060,0.39; 21720120,0.39; 21720180,0.39; 21720240,
        0.39; 21720300,0.4; 21720360,0.4; 21720420,0.4; 21720480,0.4; 21720540,
        0.4; 21720600,0.4; 21720660,0.4; 21720720,0.4; 21720780,0.4; 21720840,
        0.4; 21720900,0.41; 21720960,0.41; 21721020,0.41; 21721080,0.41;
        21721140,0.41; 21721200,0.42; 21721260,0.42; 21721320,0.42; 21721380,
        0.43; 21721440,0.43; 21721500,0.43; 21721560,0.44; 21721620,0.44;
        21721680,0.44; 21721740,0.45; 21721800,0.46; 21721860,0.46; 21721920,
        0.1; 21721980,0; 21722040,0; 21722100,0; 21722160,0; 21722220,0;
        21722280,0; 21722340,0; 21722400,0; 21722460,0; 21722520,0; 21722580,0;
        21722640,0; 21722700,0; 21722760,0; 21722820,0; 21722880,0; 21722940,0;
        21723000,0; 21723060,0; 21723120,0; 21723180,0; 21723240,0; 21723300,0;
        21723360,0; 21723420,0; 21723480,0; 21723540,0; 21723600,0; 21723660,0;
        21723720,0; 21723780,0; 21723840,0; 21723900,0; 21723960,0; 21724020,0;
        21724080,0; 21724140,0; 21724200,0; 21724260,0; 21724320,0; 21724380,0;
        21724440,0; 21724500,0; 21724560,0; 21724620,0; 21724680,0; 21724740,0;
        21724800,0; 21724860,0; 21724920,0; 21724980,0; 21725040,0; 21725100,0;
        21725160,0; 21725220,0; 21725280,0; 21725340,0; 21725400,0; 21725460,0;
        21725520,0; 21725580,0; 21725640,0; 21725700,0; 21725760,0; 21725820,0;
        21725880,0; 21725940,0; 21726000,0; 21726060,0; 21726120,0; 21726180,0;
        21726240,0; 21726300,0; 21726360,0; 21726420,0; 21726480,0; 21726540,0;
        21726600,0; 21726660,0; 21726720,0; 21726780,0; 21726840,0; 21726900,0;
        21726960,0; 21727020,0; 21727080,0; 21727140,0; 21727200,0; 21727260,0;
        21727320,0; 21727380,0; 21727440,0; 21727500,0; 21727560,0; 21727620,0;
        21727680,0; 21727740,0; 21727800,0; 21727860,0; 21727920,0; 21727980,0;
        21728040,0; 21728100,0; 21728160,0; 21728220,0; 21728280,0; 21728340,0;
        21728400,0; 21728460,0; 21728520,0; 21728580,0; 21728640,0; 21728700,0;
        21728760,0; 21728820,0; 21728880,0; 21728940,0; 21729000,0; 21729060,0;
        21729120,0; 21729180,0; 21729240,0; 21729300,0; 21729360,0; 21729420,0;
        21729480,0; 21729540,0; 21729600,0; 21729660,0; 21729720,0; 21729780,0;
        21729840,0; 21729900,0; 21729960,0; 21730020,0; 21730080,0; 21730140,0;
        21730200,0; 21730260,0; 21730320,0; 21730380,0; 21730440,0; 21730500,0;
        21730560,0; 21730620,0; 21730680,0; 21730740,0; 21730800,0; 21730860,0;
        21730920,0; 21730980,0; 21731040,0; 21731100,0; 21731160,0; 21731220,0;
        21731280,0; 21731340,0; 21731400,0; 21731460,0; 21731520,0; 21731580,0;
        21731640,0; 21731700,0; 21731760,0; 21731820,0; 21731880,0; 21731940,0;
        21732000,0; 21732060,0; 21732120,0; 21732180,0; 21732240,0; 21732300,0;
        21732360,0; 21732420,0; 21732480,0; 21732540,0; 21732600,0; 21732660,0;
        21732720,0; 21732780,0; 21732840,0; 21732900,0; 21732960,0; 21733020,0;
        21733080,0; 21733140,0; 21733200,0; 21733260,0; 21733320,0; 21733380,0;
        21733440,0; 21733500,0; 21733560,0; 21733620,0; 21733680,0; 21733740,0;
        21733800,0; 21733860,0; 21733920,0; 21733980,0; 21734040,0; 21734100,0;
        21734160,0; 21734220,0; 21734280,0; 21734340,0; 21734400,0; 21734460,0;
        21734520,0; 21734580,0; 21734640,0; 21734700,0; 21734760,0; 21734820,0;
        21734880,0; 21734940,0; 21735000,0; 21735060,0; 21735120,0; 21735180,0;
        21735240,0; 21735300,0; 21735360,0; 21735420,0; 21735480,0; 21735540,0;
        21735600,0; 21735660,0; 21735720,0; 21735780,0; 21735840,0; 21735900,0;
        21735960,0; 21736020,0; 21736080,0; 21736140,0; 21736200,0; 21736260,0;
        21736320,0; 21736380,0; 21736440,0; 21736500,0; 21736560,0; 21736620,0;
        21736680,0; 21736740,0; 21736800,0; 21736860,0; 21736920,0; 21736980,0;
        21737040,0; 21737100,0; 21737160,0; 21737220,0; 21737280,0; 21737340,0;
        21737400,0; 21737460,0; 21737520,0; 21737580,0; 21737640,0; 21737700,0;
        21737760,0; 21737820,0; 21737880,0; 21737940,0; 21738000,0; 21738060,0;
        21738120,0; 21738180,0; 21738240,0; 21738300,0; 21738360,0; 21738420,0;
        21738480,0; 21738540,0; 21738600,0; 21738660,0; 21738720,0; 21738780,0;
        21738840,0; 21738900,0; 21738960,0; 21739020,0; 21739080,0; 21739140,0;
        21739200,0; 21739260,0; 21739320,0; 21739380,0; 21739440,0; 21739500,0;
        21739560,0; 21739620,0; 21739680,0; 21739740,0; 21739800,0; 21739860,0;
        21739920,0; 21739980,0; 21740040,0; 21740100,0; 21740160,0; 21740220,0;
        21740280,0; 21740340,0; 21740400,0; 21740460,0; 21740520,0; 21740580,0;
        21740640,0; 21740700,0; 21740760,0; 21740820,0; 21740880,0; 21740940,0;
        21741000,0; 21741060,0; 21741120,0; 21741180,0; 21741240,0; 21741300,0;
        21741360,0; 21741420,0; 21741480,0; 21741540,0; 21741600,0; 21741660,0;
        21741720,0; 21741780,0; 21741840,0; 21741900,0; 21741960,0; 21742020,0;
        21742080,0; 21742140,0; 21742200,0; 21742260,0; 21742320,0; 21742380,0;
        21742440,0; 21742500,0; 21742560,0; 21742620,0; 21742680,0; 21742740,0;
        21742800,0; 21742860,0; 21742920,0; 21742980,0; 21743040,0; 21743100,0;
        21743160,0; 21743220,0; 21743280,0; 21743340,0; 21743400,0; 21743460,0;
        21743520,0; 21743580,0; 21743640,0; 21743700,0; 21743760,0; 21743820,0;
        21743880,0; 21743940,0; 21744000,0; 21744060,0; 21744120,0; 21744180,0;
        21744240,0; 21744300,0; 21744360,0; 21744420,0; 21744480,0; 21744540,0;
        21744600,0; 21744660,0; 21744720,0; 21744780,0; 21744840,0; 21744900,0;
        21744960,0; 21745020,0; 21745080,0; 21745140,0; 21745200,0; 21745260,0;
        21745320,0; 21745380,0; 21745440,0; 21745500,0; 21745560,0; 21745620,0;
        21745680,0; 21745740,0; 21745800,0; 21745860,0; 21745920,0; 21745980,0;
        21746040,0; 21746100,0; 21746160,0; 21746220,0; 21746280,0; 21746340,0;
        21746400,0; 21746460,0; 21746520,0; 21746580,0; 21746640,0; 21746700,0;
        21746760,0; 21746820,0; 21746880,0; 21746940,0; 21747000,0; 21747060,0;
        21747120,0; 21747180,0; 21747240,0; 21747300,0; 21747360,0; 21747420,0;
        21747480,0; 21747540,0; 21747600,0; 21747660,0; 21747720,0; 21747780,0;
        21747840,0; 21747900,0; 21747960,0; 21748020,0; 21748080,0; 21748140,0;
        21748200,0; 21748260,0; 21748320,0; 21748380,0; 21748440,0; 21748500,0;
        21748560,0; 21748620,0; 21748680,0; 21748740,0; 21748800,0; 21748860,0;
        21748920,0; 21748980,0; 21749040,0; 21749100,0; 21749160,0; 21749220,0;
        21749280,0; 21749340,0; 21749400,0; 21749460,0; 21749520,0; 21749580,0;
        21749640,0; 21749700,0; 21749760,0; 21749820,0; 21749880,0; 21749940,0;
        21750000,0; 21750060,0; 21750120,0; 21750180,0; 21750240,0; 21750300,0;
        21750360,0; 21750420,0; 21750480,0; 21750540,0; 21750600,0; 21750660,0;
        21750720,0; 21750780,0; 21750840,0; 21750900,0; 21750960,0; 21751020,0;
        21751080,0; 21751140,0; 21751200,0; 21751260,0; 21751320,0; 21751380,0;
        21751440,0; 21751500,0; 21751560,0; 21751620,0; 21751680,0; 21751740,0;
        21751800,0; 21751860,0; 21751920,0; 21751980,0; 21752040,0; 21752100,0;
        21752160,0; 21752220,0; 21752280,0; 21752340,0; 21752400,0; 21752460,0;
        21752520,0; 21752580,0; 21752640,0; 21752700,0; 21752760,0; 21752820,0;
        21752880,0; 21752940,0; 21753000,0; 21753060,0; 21753120,0; 21753180,0;
        21753240,0; 21753300,0; 21753360,0; 21753420,0; 21753480,0; 21753540,0;
        21753600,0; 21753660,0; 21753720,0; 21753780,0; 21753840,0; 21753900,0;
        21753960,0.04; 21754020,0.05; 21754080,0.06; 21754140,0.07; 21754200,
        0.09; 21754260,0.09; 21754320,0.11; 21754380,0.12; 21754440,0.13;
        21754500,0.14; 21754560,0.16; 21754620,0.17; 21754680,0.17; 21754740,
        0.19; 21754800,0.2; 21754860,0.21; 21754920,0.21; 21754980,0.22;
        21755040,0.23; 21755100,0.23; 21755160,0.24; 21755220,0.25; 21755280,
        0.26; 21755340,0.26; 21755400,0.27; 21755460,0.27; 21755520,0.28;
        21755580,0.28; 21755640,0.28; 21755700,0.29; 21755760,0.29; 21755820,
        0.29; 21755880,0.29; 21755940,0.29; 21756000,0.3; 21756060,0.3;
        21756120,0.3; 21756180,0.3; 21756240,0.31; 21756300,0.31; 21756360,0.31;
        21756420,0.31; 21756480,0.32; 21756540,0.32; 21756600,0.32; 21756660,
        0.32; 21756720,0.33; 21756780,0.33; 21756840,0.34; 21756900,0.34;
        21756960,0.34; 21757020,0.34; 21757080,0.34; 21757140,0.35; 21757200,
        0.35; 21757260,0.36; 21757320,0.36; 21757380,0.36; 21757440,0.36;
        21757500,0.37; 21757560,0.37; 21757620,0.37; 21757680,0.37; 21757740,
        0.37; 21757800,0.38; 21757860,0.38; 21757920,0.38; 21757980,0.38;
        21758040,0.38; 21758100,0.38; 21758160,0.39; 21758220,0.39; 21758280,
        0.39; 21758340,0.39; 21758400,0.39; 21758460,0.4; 21758520,0.4;
        21758580,0.4; 21758640,0.4; 21758700,0.41; 21758760,0.41; 21758820,0.41;
        21758880,0.41; 21758940,0.41; 21759000,0.42; 21759060,0.42; 21759120,
        0.42; 21759180,0.42; 21759240,0.42; 21759300,0.42; 21759360,0.42;
        21759420,0.43; 21759480,0.43; 21759540,0.43; 21759600,0.43; 21759660,
        0.43; 21759720,0.43; 21759780,0.43; 21759840,0.43; 21759900,0.43;
        21759960,0.43; 21760020,0.43; 21760080,0.44; 21760140,0.43; 21760200,
        0.43; 21760260,0.44; 21760320,0.43; 21760380,0.43; 21760440,0.44;
        21760500,0.43; 21760560,0.43; 21760620,0.44; 21760680,0.44; 21760740,
        0.44; 21760800,0.44; 21760860,0.44; 21760920,0.44; 21760980,0.44;
        21761040,0.44; 21761100,0.44; 21761160,0.44; 21761220,0.44; 21761280,
        0.44; 21761340,0.44; 21761400,0.44; 21761460,0.44; 21761520,0.44;
        21761580,0.44; 21761640,0.44; 21761700,0.44; 21761760,0.44; 21761820,
        0.44; 21761880,0.44; 21761940,0.44; 21762000,0.44; 21762060,0.44;
        21762120,0.44; 21762180,0.44; 21762240,0.44; 21762300,0.44; 21762360,
        0.44; 21762420,0.44; 21762480,0.44; 21762540,0.44; 21762600,0.44;
        21762660,0.44; 21762720,0.44; 21762780,0.44; 21762840,0.43; 21762900,
        0.43; 21762960,0.43; 21763020,0.43; 21763080,0.43; 21763140,0.43;
        21763200,0.43; 21763260,0.42; 21763320,0.42; 21763380,0.42; 21763440,
        0.42; 21763500,0.42; 21763560,0.42; 21763620,0.42; 21763680,0.42;
        21763740,0.42; 21763800,0.42; 21763860,0.42; 21763920,0.42; 21763980,
        0.42; 21764040,0.42; 21764100,0.42; 21764160,0.42; 21764220,0.42;
        21764280,0.42; 21764340,0.42; 21764400,0.42; 21764460,0.42; 21764520,
        0.42; 21764580,0.42; 21764640,0.42; 21764700,0.42; 21764760,0.42;
        21764820,0.42; 21764880,0.42; 21764940,0.42; 21765000,0.42; 21765060,
        0.42; 21765120,0.42; 21765180,0.42; 21765240,0.42; 21765300,0.42;
        21765360,0.42; 21765420,0.42; 21765480,0.42; 21765540,0.42; 21765600,
        0.42; 21765660,0.42; 21765720,0.42; 21765780,0.42; 21765840,0.42;
        21765900,0.42; 21765960,0.42; 21766020,0.42; 21766080,0.42; 21766140,
        0.42; 21766200,0.42; 21766260,0.41; 21766320,0.41; 21766380,0.41;
        21766440,0.41; 21766500,0.41; 21766560,0.41; 21766620,0.41; 21766680,
        0.41; 21766740,0.41; 21766800,0.41; 21766860,0.41; 21766920,0.41;
        21766980,0.41; 21767040,0.41; 21767100,0.41; 21767160,0.4; 21767220,0.4;
        21767280,0.4; 21767340,0.4; 21767400,0.4; 21767460,0.4; 21767520,0.4;
        21767580,0.4; 21767640,0.4; 21767700,0.4; 21767760,0.4; 21767820,0.4;
        21767880,0.4; 21767940,0.4; 21768000,0.4; 21768060,0.4; 21768120,0.4;
        21768180,0.4; 21768240,0.4; 21768300,0.4; 21768360,0.4; 21768420,0.4;
        21768480,0.4; 21768540,0.4; 21768600,0.39; 21768660,0.39; 21768720,0.39;
        21768780,0.39; 21768840,0.39; 21768900,0.39; 21768960,0.39; 21769020,
        0.39; 21769080,0.39; 21769140,0.39; 21769200,0.39; 21769260,0.39;
        21769320,0.39; 21769380,0.39; 21769440,0.39; 21769500,0.39; 21769560,
        0.39; 21769620,0.39; 21769680,0.39; 21769740,0.39; 21769800,0.39;
        21769860,0.39; 21769920,0.39; 21769980,0.39; 21770040,0.39; 21770100,
        0.39; 21770160,0.39; 21770220,0.39; 21770280,0.39; 21770340,0.39;
        21770400,0.39; 21770460,0.39; 21770520,0.39; 21770580,0.39; 21770640,
        0.39; 21770700,0.39; 21770760,0.39; 21770820,0.39; 21770880,0.39;
        21770940,0.39; 21771000,0.39; 21771060,0.39; 21771120,0.39; 21771180,
        0.39; 21771240,0.39; 21771300,0.39; 21771360,0.39; 21771420,0.39;
        21771480,0.39; 21771540,0.39; 21771600,0.39; 21771660,0.39; 21771720,
        0.39; 21771780,0.39; 21771840,0.39; 21771900,0.39; 21771960,0.39;
        21772020,0.39; 21772080,0.39; 21772140,0.39; 21772200,0.39; 21772260,
        0.39; 21772320,0.39; 21772380,0.39; 21772440,0.39; 21772500,0.39;
        21772560,0.39; 21772620,0.39; 21772680,0.39; 21772740,0.39; 21772800,
        0.39; 21772860,0.39; 21772920,0.39; 21772980,0.39; 21773040,0.39;
        21773100,0.39; 21773160,0.39; 21773220,0.39; 21773280,0.39; 21773340,
        0.39; 21773400,0.39; 21773460,0.39; 21773520,0.39; 21773580,0.39;
        21773640,0.39; 21773700,0.39; 21773760,0.39; 21773820,0.39; 21773880,
        0.39; 21773940,0.39; 21774000,0.39; 21774060,0.39; 21774120,0.39;
        21774180,0.39; 21774240,0.39; 21774300,0.39; 21774360,0.39; 21774420,
        0.39; 21774480,0.39; 21774540,0.39; 21774600,0.39; 21774660,0.39;
        21774720,0.39; 21774780,0.39; 21774840,0.39; 21774900,0.39; 21774960,
        0.39; 21775020,0.39; 21775080,0.39; 21775140,0.39; 21775200,0.39;
        21775260,0.39; 21775320,0.39; 21775380,0.39; 21775440,0.39; 21775500,
        0.39; 21775560,0.39; 21775620,0.39; 21775680,0.39; 21775740,0.39;
        21775800,0.39; 21775860,0.39; 21775920,0.39; 21775980,0.39; 21776040,
        0.39; 21776100,0.39; 21776160,0.39; 21776220,0.39; 21776280,0.39;
        21776340,0.39; 21776400,0.39; 21776460,0.39; 21776520,0.39; 21776580,
        0.39; 21776640,0.39; 21776700,0.39; 21776760,0.39; 21776820,0.39;
        21776880,0.39; 21776940,0.39; 21777000,0.39; 21777060,0.39; 21777120,
        0.39; 21777180,0.39; 21777240,0.39; 21777300,0.39; 21777360,0.39;
        21777420,0.39; 21777480,0.39; 21777540,0.39; 21777600,0.39; 21777660,
        0.39; 21777720,0.39; 21777780,0.39; 21777840,0.39; 21777900,0.39;
        21777960,0.39; 21778020,0.39; 21778080,0.39; 21778140,0.39; 21778200,
        0.39; 21778260,0.39; 21778320,0.39; 21778380,0.39; 21778440,0.39;
        21778500,0.39; 21778560,0.39; 21778620,0.39; 21778680,0.39; 21778740,
        0.39; 21778800,0.39; 21778860,0.39; 21778920,0.39; 21778980,0.39;
        21779040,0.39; 21779100,0.39; 21779160,0.39; 21779220,0.39; 21779280,
        0.39; 21779340,0.39; 21779400,0.39; 21779460,0.39; 21779520,0.38;
        21779580,0.38; 21779640,0.38; 21779700,0.38; 21779760,0.38; 21779820,
        0.38; 21779880,0.38; 21779940,0.38; 21780000,0.38; 21780060,0.38;
        21780120,0.38; 21780180,0.38; 21780240,0.38; 21780300,0.38; 21780360,
        0.38; 21780420,0.37; 21780480,0.37; 21780540,0.37; 21780600,0.37;
        21780660,0.37; 21780720,0.37; 21780780,0.37; 21780840,0.37; 21780900,
        0.37; 21780960,0.37; 21781020,0.37; 21781080,0.37; 21781140,0.37;
        21781200,0.37; 21781260,0.37; 21781320,0.37; 21781380,0.37; 21781440,
        0.37; 21781500,0.37; 21781560,0.37; 21781620,0.37; 21781680,0.37;
        21781740,0.37; 21781800,0.36; 21781860,0.36; 21781920,0.36; 21781980,
        0.36; 21782040,0.36; 21782100,0.36; 21782160,0.36; 21782220,0.36;
        21782280,0.36; 21782340,0.36; 21782400,0.36; 21782460,0.36; 21782520,
        0.36; 21782580,0.36; 21782640,0.36; 21782700,0.36; 21782760,0.36;
        21782820,0.36; 21782880,0.36; 21782940,0.36; 21783000,0.36; 21783060,
        0.36; 21783120,0.36; 21783180,0.36; 21783240,0.36; 21783300,0.36;
        21783360,0.36; 21783420,0.36; 21783480,0.36; 21783540,0.36; 21783600,
        0.36; 21783660,0.36; 21783720,0.36; 21783780,0.36; 21783840,0.36;
        21783900,0.36; 21783960,0.36; 21784020,0.36; 21784080,0.36; 21784140,
        0.36; 21784200,0.36; 21784260,0.36; 21784320,0.36; 21784380,0.36;
        21784440,0.36; 21784500,0.36; 21784560,0.36; 21784620,0.36; 21784680,
        0.36; 21784740,0.36; 21784800,0.36; 21784860,0.36; 21784920,0.36;
        21784980,0.36; 21785040,0.36; 21785100,0.36; 21785160,0.36; 21785220,
        0.36; 21785280,0.36; 21785340,0.36; 21785400,0.35; 21785460,0.35;
        21785520,0.35; 21785580,0.35; 21785640,0.35; 21785700,0.35; 21785760,
        0.35; 21785820,0.35; 21785880,0.35; 21785940,0.35; 21786000,0.35;
        21786060,0.35; 21786120,0.35; 21786180,0.35; 21786240,0.35; 21786300,
        0.35; 21786360,0.35; 21786420,0.35; 21786480,0.35; 21786540,0.35;
        21786600,0.35; 21786660,0.35; 21786720,0.35; 21786780,0.35; 21786840,
        0.35; 21786900,0.35; 21786960,0.35; 21787020,0.35; 21787080,0.35;
        21787140,0.35; 21787200,0.35; 21787260,0.35; 21787320,0.35; 21787380,
        0.35; 21787440,0.35; 21787500,0.35; 21787560,0.35; 21787620,0.35;
        21787680,0.35; 21787740,0.35; 21787800,0.35; 21787860,0.35; 21787920,
        0.35; 21787980,0.35; 21788040,0.35; 21788100,0.35; 21788160,0.35;
        21788220,0.35; 21788280,0.35; 21788340,0.35; 21788400,0.35; 21788460,
        0.35; 21788520,0.35; 21788580,0.35; 21788640,0.35; 21788700,0.35;
        21788760,0.35; 21788820,0.35; 21788880,0.35; 21788940,0.35; 21789000,
        0.35; 21789060,0.35; 21789120,0.35; 21789180,0.35; 21789240,0.35;
        21789300,0.35; 21789360,0.35; 21789420,0.35; 21789480,0.35; 21789540,
        0.35; 21789600,0.35; 21789660,0.35; 21789720,0.35; 21789780,0.35;
        21789840,0.35; 21789900,0.35; 21789960,0.35; 21790020,0.35; 21790080,
        0.35; 21790140,0.35; 21790200,0.35; 21790260,0.35; 21790320,0.35;
        21790380,0.35; 21790440,0.35; 21790500,0.35; 21790560,0.35; 21790620,
        0.35; 21790680,0.35; 21790740,0.35; 21790800,0.35; 21790860,0.35;
        21790920,0.35; 21790980,0.35; 21791040,0.35; 21791100,0.35; 21791160,
        0.35; 21791220,0.35; 21791280,0.35; 21791340,0.36; 21791400,0.36;
        21791460,0.36; 21791520,0.36; 21791580,0.36; 21791640,0.36; 21791700,
        0.36; 21791760,0.36; 21791820,0.36; 21791880,0.36; 21791940,0.36;
        21792000,0.36; 21792060,0.36; 21792120,0.36; 21792180,0.36; 21792240,
        0.36; 21792300,0.36; 21792360,0.36; 21792420,0.36; 21792480,0.36;
        21792540,0.36; 21792600,0.36; 21792660,0.36; 21792720,0.36; 21792780,
        0.36; 21792840,0.36; 21792900,0.36; 21792960,0.36; 21793020,0.36;
        21793080,0.36; 21793140,0.36; 21793200,0.37; 21793260,0.37; 21793320,
        0.37; 21793380,0.37; 21793440,0.37; 21793500,0.37; 21793560,0.37;
        21793620,0.37; 21793680,0.37; 21793740,0.37; 21793800,0.37; 21793860,
        0.37; 21793920,0.37; 21793980,0.37; 21794040,0.37; 21794100,0.37;
        21794160,0.37; 21794220,0.37; 21794280,0.37; 21794340,0.37; 21794400,
        0.37; 21794460,0.37; 21794520,0.37; 21794580,0.37; 21794640,0.37;
        21794700,0.37; 21794760,0.37; 21794820,0.37; 21794880,0.37; 21794940,
        0.37; 21795000,0.37; 21795060,0.37; 21795120,0.37; 21795180,0.37;
        21795240,0.37; 21795300,0.37; 21795360,0.37; 21795420,0.37; 21795480,
        0.37; 21795540,0.37; 21795600,0.37; 21795660,0.37; 21795720,0.37;
        21795780,0.37; 21795840,0.37; 21795900,0.37; 21795960,0.37; 21796020,
        0.37; 21796080,0.37; 21796140,0.37; 21796200,0.37; 21796260,0.37;
        21796320,0.37; 21796380,0.37; 21796440,0.37; 21796500,0.37; 21796560,
        0.37; 21796620,0.37; 21796680,0.37; 21796740,0.37; 21796800,0.37;
        21796860,0.37; 21796920,0.37; 21796980,0.37; 21797040,0.37; 21797100,
        0.37; 21797160,0.37; 21797220,0.37; 21797280,0.37; 21797340,0.37;
        21797400,0.37; 21797460,0.37; 21797520,0.37; 21797580,0.37; 21797640,
        0.37; 21797700,0.37; 21797760,0.37; 21797820,0.37; 21797880,0.37;
        21797940,0.37; 21798000,0.37; 21798060,0.37; 21798120,0.37; 21798180,
        0.37; 21798240,0.37; 21798300,0.37; 21798360,0.37; 21798420,0.37;
        21798480,0.37; 21798540,0.37; 21798600,0.37; 21798660,0.37; 21798720,
        0.37; 21798780,0.37; 21798840,0.37; 21798900,0.36; 21798960,0.36;
        21799020,0.36; 21799080,0.36; 21799140,0.36; 21799200,0.36; 21799260,
        0.36; 21799320,0.36; 21799380,0.36; 21799440,0.36; 21799500,0.36;
        21799560,0.36; 21799620,0.36; 21799680,0.36; 21799740,0.36; 21799800,
        0.36; 21799860,0.36; 21799920,0.36; 21799980,0.36; 21800040,0.36;
        21800100,0.36; 21800160,0.36; 21800220,0.36; 21800280,0.36; 21800340,
        0.36; 21800400,0.36; 21800460,0.36; 21800520,0.36; 21800580,0.36;
        21800640,0.36; 21800700,0.36; 21800760,0.36; 21800820,0.36; 21800880,
        0.36; 21800940,0.36; 21801000,0.36; 21801060,0.36; 21801120,0.36;
        21801180,0.36; 21801240,0.36; 21801300,0.36; 21801360,0.36; 21801420,
        0.36; 21801480,0.36; 21801540,0.36; 21801600,0.36; 21801660,0.36;
        21801720,0.36; 21801780,0.36; 21801840,0.36; 21801900,0.36; 21801960,
        0.36; 21802020,0.36; 21802080,0.36; 21802140,0.36; 21802200,0.36;
        21802260,0.36; 21802320,0.36; 21802380,0.36; 21802440,0.36; 21802500,
        0.36; 21802560,0.36; 21802620,0.36; 21802680,0.36; 21802740,0.36;
        21802800,0.36; 21802860,0.36; 21802920,0.36; 21802980,0.36; 21803040,
        0.36; 21803100,0.36; 21803160,0.36; 21803220,0.36; 21803280,0.36;
        21803340,0.36; 21803400,0.36; 21803460,0.36; 21803520,0.36; 21803580,
        0.36; 21803640,0.36; 21803700,0.36; 21803760,0.36; 21803820,0.36;
        21803880,0.36; 21803940,0.36; 21804000,0.36; 21804060,0.36; 21804120,
        0.36; 21804180,0.36; 21804240,0.36; 21804300,0.36; 21804360,0.36;
        21804420,0.36; 21804480,0.36; 21804540,0.37; 21804600,0.37; 21804660,
        0.37; 21804720,0.37; 21804780,0.37; 21804840,0.37; 21804900,0.37;
        21804960,0.37; 21805020,0.37; 21805080,0.37; 21805140,0.37; 21805200,
        0.37; 21805260,0.37; 21805320,0.37; 21805380,0.37; 21805440,0.37;
        21805500,0.37; 21805560,0.37; 21805620,0.37; 21805680,0.37; 21805740,
        0.37; 21805800,0.37; 21805860,0.37; 21805920,0.37; 21805980,0.37;
        21806040,0.37; 21806100,0.38; 21806160,0.38; 21806220,0.38; 21806280,
        0.38; 21806340,0.38; 21806400,0.38; 21806460,0.38; 21806520,0.38;
        21806580,0.38; 21806640,0.38; 21806700,0.38; 21806760,0.38; 21806820,
        0.38; 21806880,0.38; 21806940,0.38; 21807000,0.38; 21807060,0.38;
        21807120,0.38; 21807180,0.38; 21807240,0.38; 21807300,0.38; 21807360,
        0.38; 21807420,0.38; 21807480,0.38; 21807540,0.38; 21807600,0.38;
        21807660,0.38; 21807720,0.38; 21807780,0.38; 21807840,0.38; 21807900,
        0.38; 21807960,0.38; 21808020,0.38; 21808080,0.38; 21808140,0.38;
        21808200,0.39; 21808260,0.39; 21808320,0.39; 21808380,0.39; 21808440,
        0.39; 21808500,0.39; 21808560,0.39; 21808620,0.39; 21808680,0.39;
        21808740,0.39; 21808800,0.39; 21808860,0.39; 21808920,0.39; 21808980,
        0.39; 21809040,0.4; 21809100,0.4; 21809160,0.4; 21809220,0.4; 21809280,
        0.4; 21809340,0.4; 21809400,0.4; 21809460,0.4; 21809520,0.4; 21809580,
        0.4; 21809640,0.4; 21809700,0.4; 21809760,0.4; 21809820,0.4; 21809880,
        0.4; 21809940,0.4; 21810000,0.41; 21810060,0.41; 21810120,0.41;
        21810180,0.41; 21810240,0.45; 21810300,0.45; 21810360,0.46; 21810420,
        0.49; 21810480,0.49; 21810540,0.49; 21810600,0.49; 21810660,0.49;
        21810720,0.49; 21810780,0.49; 21810840,0.49; 21810900,0.49; 21810960,
        0.49; 21811020,0.49; 21811080,0.49; 21811140,0.49; 21811200,0.49;
        21811260,0.49; 21811320,0.49; 21811380,0.49; 21811440,0.49; 21811500,
        0.49; 21811560,0.49; 21811620,0.49; 21811680,0.49; 21811740,0.49;
        21811800,0.49; 21811860,0.49; 21811920,0.49; 21811980,0.49; 21812040,
        0.49; 21812100,0.49; 21812160,0.49; 21812220,0.49; 21812280,0.49;
        21812340,0.49; 21812400,0.49; 21812460,0.49; 21812520,0.49; 21812580,
        0.49; 21812640,0.49; 21812700,0.49; 21812760,0.49; 21812820,0.49;
        21812880,0.49; 21812940,0.49; 21813000,0.49; 21813060,0.49; 21813120,
        0.49; 21813180,0.49; 21813240,0.49; 21813300,0.49; 21813360,0.49;
        21813420,0.49; 21813480,0.49; 21813540,0.49; 21813600,0.49; 21813660,
        0.49; 21813720,0.49; 21813780,0.49; 21813840,0.49; 21813900,0.12;
        21813960,0; 21814020,0; 21814080,0; 21814140,0.37; 21814200,0.49;
        21814260,0.49; 21814320,0.49; 21814380,0.12; 21814440,0; 21814500,0.37;
        21814560,0.49; 21814620,0.48; 21814680,0.46; 21814740,0.46; 21814800,
        0.47; 21814860,0.49; 21814920,0.49; 21814980,0.49; 21815040,0.49;
        21815100,0.49; 21815160,0.49; 21815220,0.49; 21815280,0.49; 21815340,
        0.49; 21815400,0.49; 21815460,0.49; 21815520,0.49; 21815580,0.49;
        21815640,0.49; 21815700,0.49; 21815760,0.49; 21815820,0.49; 21815880,
        0.49; 21815940,0.49; 21816000,0.49; 21816060,0.49; 21816120,0.49;
        21816180,0.49; 21816240,0.49; 21816300,0.49; 21816360,0.49; 21816420,
        0.49; 21816480,0.49; 21816540,0.49; 21816600,0.49; 21816660,0.49;
        21816720,0.49; 21816780,0.49; 21816840,0.49; 21816900,0.49; 21816960,
        0.12; 21817020,0; 21817080,0; 21817140,0; 21817200,0; 21817260,0;
        21817320,0; 21817380,0.37; 21817440,0.49; 21817500,0.49; 21817560,0.49;
        21817620,0.49; 21817680,0.49; 21817740,0.49; 21817800,0.49; 21817860,
        0.49; 21817920,0.49; 21817980,0.49; 21818040,0.49; 21818100,0.49;
        21818160,0.49; 21818220,0.49; 21818280,0.49; 21818340,0.12; 21818400,0;
        21818460,0; 21818520,0.37; 21818580,0.49; 21818640,0.49; 21818700,0.49;
        21818760,0.12; 21818820,0; 21818880,0; 21818940,0; 21819000,0; 21819060,
        0; 21819120,0.37; 21819180,0.49; 21819240,0.49; 21819300,0.49; 21819360,
        0.12; 21819420,0; 21819480,0; 21819540,0; 21819600,0; 21819660,0;
        21819720,0; 21819780,0; 21819840,0; 21819900,0; 21819960,0; 21820020,0;
        21820080,0; 21820140,0; 21820200,0; 21820260,0; 21820320,0; 21820380,0;
        21820440,0; 21820500,0; 21820560,0; 21820620,0; 21820680,0; 21820740,0;
        21820800,0; 21820860,0; 21820920,0; 21820980,0; 21821040,0; 21821100,0;
        21821160,0; 21821220,0; 21821280,0; 21821340,0; 21821400,0; 21821460,0;
        21821520,0; 21821580,0; 21821640,0; 21821700,0; 21821760,0; 21821820,0;
        21821880,0; 21821940,0; 21822000,0; 21822060,0; 21822120,0; 21822180,0;
        21822240,0; 21822300,0; 21822360,0; 21822420,0; 21822480,0; 21822540,0;
        21822600,0; 21822660,0; 21822720,0; 21822780,0; 21822840,0; 21822900,0;
        21822960,0; 21823020,0; 21823080,0; 21823140,0; 21823200,0; 21823260,0;
        21823320,0; 21823380,0; 21823440,0; 21823500,0; 21823560,0; 21823620,0;
        21823680,0; 21823740,0; 21823800,0; 21823860,0; 21823920,0; 21823980,0;
        21824040,0; 21824100,0; 21824160,0; 21824220,0; 21824280,0; 21824340,0;
        21824400,0; 21824460,0; 21824520,0; 21824580,0; 21824640,0; 21824700,0;
        21824760,0; 21824820,0; 21824880,0; 21824940,0; 21825000,0; 21825060,0;
        21825120,0; 21825180,0; 21825240,0; 21825300,0; 21825360,0; 21825420,0;
        21825480,0; 21825540,0; 21825600,0; 21825660,0; 21825720,0; 21825780,0;
        21825840,0; 21825900,0; 21825960,0; 21826020,0; 21826080,0; 21826140,0;
        21826200,0; 21826260,0; 21826320,0; 21826380,0; 21826440,0; 21826500,0;
        21826560,0; 21826620,0; 21826680,0; 21826740,0; 21826800,0; 21826860,0;
        21826920,0; 21826980,0; 21827040,0; 21827100,0; 21827160,0; 21827220,0;
        21827280,0; 21827340,0; 21827400,0; 21827460,0; 21827520,0; 21827580,0;
        21827640,0; 21827700,0; 21827760,0; 21827820,0; 21827880,0; 21827940,0;
        21828000,0; 21828060,0; 21828120,0; 21828180,0; 21828240,0; 21828300,0;
        21828360,0; 21828420,0; 21828480,0; 21828540,0; 21828600,0; 21828660,0;
        21828720,0; 21828780,0; 21828840,0; 21828900,0; 21828960,0; 21829020,0;
        21829080,0; 21829140,0; 21829200,0; 21829260,0; 21829320,0; 21829380,0;
        21829440,0; 21829500,0; 21829560,0; 21829620,0; 21829680,0; 21829740,0;
        21829800,0; 21829860,0; 21829920,0; 21829980,0; 21830040,0; 21830100,0;
        21830160,0; 21830220,0; 21830280,0; 21830340,0; 21830400,0; 21830460,0;
        21830520,0; 21830580,0; 21830640,0; 21830700,0; 21830760,0; 21830820,0;
        21830880,0; 21830940,0; 21831000,0; 21831060,0; 21831120,0; 21831180,0;
        21831240,0; 21831300,0; 21831360,0; 21831420,0; 21831480,0; 21831540,0;
        21831600,0; 21831660,0; 21831720,0; 21831780,0; 21831840,0; 21831900,0;
        21831960,0; 21832020,0; 21832080,0; 21832140,0; 21832200,0; 21832260,0;
        21832320,0; 21832380,0; 21832440,0; 21832500,0; 21832560,0; 21832620,0;
        21832680,0; 21832740,0; 21832800,0; 21832860,0; 21832920,0; 21832980,0;
        21833040,0; 21833100,0; 21833160,0; 21833220,0; 21833280,0; 21833340,0;
        21833400,0; 21833460,0; 21833520,0; 21833580,0; 21833640,0; 21833700,0;
        21833760,0; 21833820,0; 21833880,0; 21833940,0; 21834000,0; 21834060,0;
        21834120,0; 21834180,0; 21834240,0; 21834300,0; 21834360,0; 21834420,0;
        21834480,0; 21834540,0; 21834600,0; 21834660,0; 21834720,0; 21834780,0;
        21834840,0; 21834900,0; 21834960,0; 21835020,0; 21835080,0; 21835140,0;
        21835200,0; 21835260,0; 21835320,0; 21835380,0; 21835440,0; 21835500,0;
        21835560,0; 21835620,0; 21835680,0; 21835740,0; 21835800,0; 21835860,0;
        21835920,0; 21835980,0; 21836040,0; 21836100,0; 21836160,0; 21836220,0;
        21836280,0; 21836340,0; 21836400,0; 21836460,0.04; 21836520,0.07;
        21836580,0.08; 21836640,0.1; 21836700,0.13; 21836760,0.14; 21836820,
        0.16; 21836880,0.2; 21836940,0.22; 21837000,0.23; 21837060,0.28;
        21837120,0.3; 21837180,0.31; 21837240,0.36; 21837300,0.37; 21837360,
        0.38; 21837420,0.45; 21837480,0.45; 21837540,0.45; 21837600,0.49;
        21837660,0.49; 21837720,0.49; 21837780,0.49; 21837840,0.49; 21837900,
        0.49; 21837960,0.49; 21838020,0.49; 21838080,0.49; 21838140,0.49;
        21838200,0.49; 21838260,0.49; 21838320,0.49; 21838380,0.49; 21838440,
        0.49; 21838500,0.49; 21838560,0.49; 21838620,0.49; 21838680,0.49;
        21838740,0.49; 21838800,0.49; 21838860,0.49; 21838920,0.49; 21838980,
        0.49; 21839040,0.49; 21839100,0.49; 21839160,0.49; 21839220,0.49;
        21839280,0.49; 21839340,0.49; 21839400,0.49; 21839460,0.49; 21839520,
        0.49; 21839580,0.49; 21839640,0.49; 21839700,0.49; 21839760,0.49;
        21839820,0.49; 21839880,0.49; 21839940,0.49; 21840000,0.49; 21840060,
        0.49; 21840120,0.49; 21840180,0.49; 21840240,0.49; 21840300,0.49;
        21840360,0.49; 21840420,0.49; 21840480,0.49; 21840540,0.49; 21840600,
        0.49; 21840660,0.49; 21840720,0.49; 21840780,0.49; 21840840,0.49;
        21840900,0.49; 21840960,0.49; 21841020,0.49; 21841080,0.49; 21841140,
        0.49; 21841200,0.49; 21841260,0.49; 21841320,0.49; 21841380,0.49;
        21841440,0.49; 21841500,0.49; 21841560,0.49; 21841620,0.49; 21841680,
        0.49; 21841740,0.49; 21841800,0.49; 21841860,0.49; 21841920,0.49;
        21841980,0.49; 21842040,0.49; 21842100,0.49; 21842160,0.49; 21842220,
        0.49; 21842280,0.49; 21842340,0.49; 21842400,0.49; 21842460,0.49;
        21842520,0.49; 21842580,0.49; 21842640,0.49; 21842700,0.49; 21842760,
        0.49; 21842820,0.49; 21842880,0.49; 21842940,0.49; 21843000,0.49;
        21843060,0.49; 21843120,0.49; 21843180,0.49; 21843240,0.49; 21843300,
        0.49; 21843360,0.49; 21843420,0.49; 21843480,0.49; 21843540,0.49;
        21843600,0.49; 21843660,0.49; 21843720,0.49; 21843780,0.49; 21843840,
        0.49; 21843900,0.49; 21843960,0.49; 21844020,0.49; 21844080,0.49;
        21844140,0.49; 21844200,0.49; 21844260,0.49; 21844320,0.49; 21844380,
        0.49; 21844440,0.49; 21844500,0.49; 21844560,0.49; 21844620,0.49;
        21844680,0.49; 21844740,0.49; 21844800,0.49; 21844860,0.49; 21844920,
        0.49; 21844980,0.49; 21845040,0.49; 21845100,0.49; 21845160,0.49;
        21845220,0.49; 21845280,0.49; 21845340,0.49; 21845400,0.49; 21845460,
        0.49; 21845520,0.49; 21845580,0.49; 21845640,0.49; 21845700,0.49;
        21845760,0.49; 21845820,0.49; 21845880,0.49; 21845940,0.49; 21846000,
        0.49; 21846060,0.49; 21846120,0.49; 21846180,0.49; 21846240,0.49;
        21846300,0.49; 21846360,0.49; 21846420,0.49; 21846480,0.49; 21846540,
        0.49; 21846600,0.49; 21846660,0.49; 21846720,0.49; 21846780,0.49;
        21846840,0.49; 21846900,0.49; 21846960,0.49; 21847020,0.49; 21847080,
        0.49; 21847140,0.49; 21847200,0.49; 21847260,0.49; 21847320,0.49;
        21847380,0.49; 21847440,0.49; 21847500,0.49; 21847560,0.49; 21847620,
        0.49; 21847680,0.49; 21847740,0.49; 21847800,0.49; 21847860,0.49;
        21847920,0.49; 21847980,0.49; 21848040,0.49; 21848100,0.49; 21848160,
        0.49; 21848220,0.49; 21848280,0.49; 21848340,0.49; 21848400,0.49;
        21848460,0.49; 21848520,0.49; 21848580,0.49; 21848640,0.49; 21848700,
        0.49; 21848760,0.49; 21848820,0.49; 21848880,0.49; 21848940,0.48;
        21849000,0.48; 21849060,0.48; 21849120,0.47; 21849180,0.47; 21849240,
        0.47; 21849300,0.47; 21849360,0.45; 21849420,0.45; 21849480,0.44;
        21849540,0.43; 21849600,0.43; 21849660,0.43; 21849720,0.42; 21849780,
        0.42; 21849840,0.42; 21849900,0.41; 21849960,0.41; 21850020,0.41;
        21850080,0.41; 21850140,0.4; 21850200,0.4; 21850260,0.4; 21850320,0.38;
        21850380,0.38; 21850440,0.38; 21850500,0.38; 21850560,0.38; 21850620,
        0.38; 21850680,0.38; 21850740,0.36; 21850800,0.36; 21850860,0.36;
        21850920,0.36; 21850980,0.36; 21851040,0.36; 21851100,0.35; 21851160,
        0.35; 21851220,0.35; 21851280,0.34; 21851340,0.34; 21851400,0.34;
        21851460,0.34; 21851520,0.34; 21851580,0.34; 21851640,0.33; 21851700,
        0.33; 21851760,0.33; 21851820,0.33; 21851880,0.33; 21851940,0.33;
        21852000,0.33; 21852060,0.33; 21852120,0.33; 21852180,0.33; 21852240,
        0.33; 21852300,0.33; 21852360,0.33; 21852420,0.33; 21852480,0.33;
        21852540,0.33; 21852600,0.33; 21852660,0.33; 21852720,0.33; 21852780,
        0.33; 21852840,0.33; 21852900,0.33; 21852960,0.33; 21853020,0.33;
        21853080,0.33; 21853140,0.33; 21853200,0.33; 21853260,0.33; 21853320,
        0.33; 21853380,0.33; 21853440,0.33; 21853500,0.33; 21853560,0.33;
        21853620,0.33; 21853680,0.33; 21853740,0.33; 21853800,0.33; 21853860,
        0.33; 21853920,0.33; 21853980,0.33; 21854040,0.33; 21854100,0.33;
        21854160,0.33; 21854220,0.33; 21854280,0.33; 21854340,0.33; 21854400,
        0.33; 21854460,0.33; 21854520,0.33; 21854580,0.34; 21854640,0.34;
        21854700,0.34; 21854760,0.34; 21854820,0.34; 21854880,0.34; 21854940,
        0.34; 21855000,0.34; 21855060,0.34; 21855120,0.34; 21855180,0.34;
        21855240,0.34; 21855300,0.34; 21855360,0.34; 21855420,0.34; 21855480,
        0.34; 21855540,0.34; 21855600,0.34; 21855660,0.34; 21855720,0.34;
        21855780,0.34; 21855840,0.34; 21855900,0.34; 21855960,0.34; 21856020,
        0.34; 21856080,0.34; 21856140,0.34; 21856200,0.34; 21856260,0.34;
        21856320,0.34; 21856380,0.34; 21856440,0.34; 21856500,0.34; 21856560,
        0.34; 21856620,0.34; 21856680,0.34; 21856740,0.34; 21856800,0.34;
        21856860,0.34; 21856920,0.34; 21856980,0.34; 21857040,0.34; 21857100,
        0.34; 21857160,0.34; 21857220,0.34; 21857280,0.34; 21857340,0.34;
        21857400,0.34; 21857460,0.34; 21857520,0.34; 21857580,0.34; 21857640,
        0.34; 21857700,0.34; 21857760,0.34; 21857820,0.34; 21857880,0.34;
        21857940,0.34; 21858000,0.34; 21858060,0.34; 21858120,0.34; 21858180,
        0.34; 21858240,0.34; 21858300,0.35; 21858360,0.35; 21858420,0.35;
        21858480,0.35; 21858540,0.35; 21858600,0.35; 21858660,0.35; 21858720,
        0.35; 21858780,0.35; 21858840,0.35; 21858900,0.35; 21858960,0.35;
        21859020,0.35; 21859080,0.35; 21859140,0.35],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{0,-12},{20,8}})));
  Modelica.Blocks.Sources.CombiTimeTable actMixTem(
    tableOnFile=false,
    table=[21600000,293.74; 21600060,293.82; 21600120,293.81; 21600180,293.83;
        21600240,293.77; 21600300,293.82; 21600360,293.87; 21600420,293.8;
        21600480,293.82; 21600540,293.87; 21600600,293.89; 21600660,293.84;
        21600720,293.88; 21600780,293.81; 21600840,293.82; 21600900,293.79;
        21600960,293.77; 21601020,293.85; 21601080,293.95; 21601140,293.89;
        21601200,293.88; 21601260,293.88; 21601320,293.97; 21601380,293.85;
        21601440,293.93; 21601500,293.88; 21601560,293.92; 21601620,293.92;
        21601680,293.83; 21601740,293.9; 21601800,293.85; 21601860,293.89;
        21601920,293.93; 21601980,293.85; 21602040,293.87; 21602100,293.83;
        21602160,293.83; 21602220,293.87; 21602280,293.87; 21602340,293.85;
        21602400,293.88; 21602460,293.89; 21602520,293.94; 21602580,293.9;
        21602640,293.84; 21602700,293.84; 21602760,293.82; 21602820,293.91;
        21602880,293.89; 21602940,293.94; 21603000,293.87; 21603060,293.98;
        21603120,293.91; 21603180,293.93; 21603240,293.9; 21603300,293.82;
        21603360,293.9; 21603420,293.89; 21603480,293.89; 21603540,293.89;
        21603600,293.79; 21603660,293.88; 21603720,293.91; 21603780,294.02;
        21603840,294.11; 21603900,294; 21603960,294.02; 21604020,293.97;
        21604080,293.99; 21604140,294.06; 21604200,294.07; 21604260,294.07;
        21604320,294.01; 21604380,294.02; 21604440,294.05; 21604500,293.98;
        21604560,294.15; 21604620,294.1; 21604680,294.1; 21604740,294.16;
        21604800,294.14; 21604860,294.17; 21604920,294.06; 21604980,294.01;
        21605040,294.02; 21605100,294.04; 21605160,294.06; 21605220,294.09;
        21605280,294.07; 21605340,293.97; 21605400,294.03; 21605460,293.98;
        21605520,294.03; 21605580,293.95; 21605640,294.01; 21605700,294.02;
        21605760,294.05; 21605820,294.05; 21605880,294; 21605940,293.99;
        21606000,294.04; 21606060,294.08; 21606120,294.1; 21606180,294.02;
        21606240,294.18; 21606300,294.16; 21606360,294.1; 21606420,294.06;
        21606480,294.05; 21606540,294.13; 21606600,294.06; 21606660,293.99;
        21606720,294.01; 21606780,294.1; 21606840,294.01; 21606900,294;
        21606960,294.03; 21607020,294.03; 21607080,294.12; 21607140,294;
        21607200,294.14; 21607260,294.1; 21607320,294.09; 21607380,294.09;
        21607440,294.05; 21607500,294.08; 21607560,294.02; 21607620,293.94;
        21607680,294; 21607740,293.98; 21607800,294.01; 21607860,294.01;
        21607920,293.99; 21607980,294; 21608040,294.07; 21608100,294.01;
        21608160,294.11; 21608220,294.07; 21608280,294.04; 21608340,294.09;
        21608400,293.98; 21608460,293.98; 21608520,294.03; 21608580,294.13;
        21608640,294.03; 21608700,293.96; 21608760,293.94; 21608820,294.02;
        21608880,294.06; 21608940,293.96; 21609000,293.98; 21609060,294.03;
        21609120,294.02; 21609180,293.96; 21609240,293.98; 21609300,294.01;
        21609360,293.95; 21609420,294.04; 21609480,293.98; 21609540,294.06;
        21609600,294.01; 21609660,294.06; 21609720,294.02; 21609780,293.92;
        21609840,293.94; 21609900,293.97; 21609960,294.12; 21610020,294.06;
        21610080,294.01; 21610140,293.97; 21610200,294.04; 21610260,294.06;
        21610320,294.02; 21610380,294.02; 21610440,294; 21610500,293.91;
        21610560,293.91; 21610620,293.99; 21610680,293.94; 21610740,293.85;
        21610800,293.85; 21610860,293.99; 21610920,293.9; 21610980,293.94;
        21611040,293.98; 21611100,293.88; 21611160,293.98; 21611220,293.88;
        21611280,293.99; 21611340,294; 21611400,293.9; 21611460,293.94;
        21611520,294.02; 21611580,294.04; 21611640,294.03; 21611700,294.06;
        21611760,294.03; 21611820,294.06; 21611880,294.09; 21611940,294.07;
        21612000,294.03; 21612060,294.02; 21612120,294.06; 21612180,294.07;
        21612240,294.05; 21612300,294.04; 21612360,294; 21612420,294.02;
        21612480,293.93; 21612540,293.99; 21612600,294.1; 21612660,294.05;
        21612720,293.96; 21612780,293.95; 21612840,293.87; 21612900,293.82;
        21612960,293.79; 21613020,293.85; 21613080,293.81; 21613140,293.78;
        21613200,293.78; 21613260,293.83; 21613320,293.75; 21613380,293.78;
        21613440,293.82; 21613500,293.75; 21613560,293.77; 21613620,293.83;
        21613680,293.86; 21613740,293.92; 21613800,293.95; 21613860,293.92;
        21613920,293.86; 21613980,293.97; 21614040,293.99; 21614100,293.92;
        21614160,293.86; 21614220,293.95; 21614280,293.96; 21614340,293.96;
        21614400,293.91; 21614460,294.01; 21614520,293.94; 21614580,293.92;
        21614640,293.97; 21614700,293.89; 21614760,293.86; 21614820,293.92;
        21614880,294; 21614940,293.95; 21615000,293.89; 21615060,293.8;
        21615120,293.84; 21615180,293.89; 21615240,293.82; 21615300,293.81;
        21615360,293.85; 21615420,293.78; 21615480,293.86; 21615540,293.76;
        21615600,293.86; 21615660,293.77; 21615720,293.8; 21615780,293.75;
        21615840,293.77; 21615900,293.74; 21615960,293.81; 21616020,293.79;
        21616080,293.79; 21616140,293.85; 21616200,293.82; 21616260,293.92;
        21616320,293.89; 21616380,293.86; 21616440,293.83; 21616500,293.94;
        21616560,293.9; 21616620,293.96; 21616680,293.91; 21616740,293.98;
        21616800,293.94; 21616860,294.01; 21616920,293.99; 21616980,293.88;
        21617040,293.96; 21617100,293.99; 21617160,293.91; 21617220,293.98;
        21617280,293.98; 21617340,293.89; 21617400,293.89; 21617460,294;
        21617520,293.86; 21617580,293.9; 21617640,293.85; 21617700,293.95;
        21617760,294; 21617820,293.93; 21617880,293.86; 21617940,293.9;
        21618000,293.97; 21618060,294.01; 21618120,293.98; 21618180,293.9;
        21618240,293.93; 21618300,293.92; 21618360,293.94; 21618420,293.9;
        21618480,293.96; 21618540,293.95; 21618600,293.98; 21618660,293.94;
        21618720,293.99; 21618780,293.94; 21618840,293.97; 21618900,293.98;
        21618960,293.98; 21619020,293.97; 21619080,293.99; 21619140,294.04;
        21619200,294.09; 21619260,294.09; 21619320,294.11; 21619380,294.23;
        21619440,294.26; 21619500,294.25; 21619560,294.28; 21619620,294.36;
        21619680,294.3; 21619740,294.28; 21619800,294.17; 21619860,294.17;
        21619920,294.17; 21619980,294.11; 21620040,294.12; 21620100,294.05;
        21620160,294.03; 21620220,293.97; 21620280,293.87; 21620340,293.79;
        21620400,293.68; 21620460,293.64; 21620520,293.51; 21620580,293.3;
        21620640,293.23; 21620700,293.15; 21620760,292.91; 21620820,292.75;
        21620880,292.72; 21620940,292.6; 21621000,292.47; 21621060,292.45;
        21621120,292.37; 21621180,292.28; 21621240,292.18; 21621300,292.15;
        21621360,292.18; 21621420,292.18; 21621480,292.15; 21621540,292.17;
        21621600,292.19; 21621660,292.01; 21621720,292.01; 21621780,292.07;
        21621840,292.08; 21621900,292.18; 21621960,292.18; 21622020,292.22;
        21622080,292.34; 21622140,292.38; 21622200,292.38; 21622260,292.47;
        21622320,292.4; 21622380,292.33; 21622440,292.26; 21622500,292.25;
        21622560,292.28; 21622620,292.17; 21622680,292.06; 21622740,292.2;
        21622800,292.11; 21622860,292.02; 21622920,292.06; 21622980,291.93;
        21623040,291.8; 21623100,291.87; 21623160,291.77; 21623220,291.84;
        21623280,291.76; 21623340,291.7; 21623400,291.66; 21623460,291.59;
        21623520,291.54; 21623580,291.49; 21623640,291.67; 21623700,291.6;
        21623760,291.61; 21623820,291.5; 21623880,291.45; 21623940,291.33;
        21624000,291.37; 21624060,291.47; 21624120,291.46; 21624180,291.35;
        21624240,291.39; 21624300,291.54; 21624360,291.46; 21624420,291.42;
        21624480,291.48; 21624540,291.37; 21624600,291.38; 21624660,291.46;
        21624720,291.41; 21624780,291.33; 21624840,291.34; 21624900,291.42;
        21624960,291.42; 21625020,291.54; 21625080,291.49; 21625140,291.55;
        21625200,291.55; 21625260,291.64; 21625320,291.51; 21625380,291.63;
        21625440,291.59; 21625500,291.63; 21625560,291.59; 21625620,291.58;
        21625680,291.58; 21625740,291.49; 21625800,291.56; 21625860,291.49;
        21625920,291.56; 21625980,291.45; 21626040,291.48; 21626100,291.39;
        21626160,291.43; 21626220,291.4; 21626280,291.41; 21626340,291.37;
        21626400,291.36; 21626460,291.33; 21626520,291.21; 21626580,291.21;
        21626640,291.14; 21626700,291.12; 21626760,291.07; 21626820,291.12;
        21626880,290.95; 21626940,290.87; 21627000,290.75; 21627060,290.75;
        21627120,290.62; 21627180,290.45; 21627240,290.43; 21627300,290.19;
        21627360,290.14; 21627420,290.15; 21627480,290.1; 21627540,290.09;
        21627600,289.96; 21627660,289.94; 21627720,289.96; 21627780,289.93;
        21627840,289.84; 21627900,289.89; 21627960,289.8; 21628020,289.82;
        21628080,289.83; 21628140,289.88; 21628200,289.84; 21628260,289.94;
        21628320,289.91; 21628380,289.94; 21628440,290.04; 21628500,289.99;
        21628560,290.06; 21628620,290.21; 21628680,290.26; 21628740,290.33;
        21628800,290.39; 21628860,290.5; 21628920,290.55; 21628980,290.64;
        21629040,290.61; 21629100,290.67; 21629160,290.66; 21629220,290.81;
        21629280,290.96; 21629340,290.94; 21629400,290.91; 21629460,291.09;
        21629520,291.02; 21629580,291.03; 21629640,291.05; 21629700,291.12;
        21629760,291.14; 21629820,291.16; 21629880,291.23; 21629940,291.19;
        21630000,291.15; 21630060,291.26; 21630120,291.42; 21630180,291.99;
        21630240,292.6; 21630300,293.1; 21630360,293.31; 21630420,293.38;
        21630480,293.46; 21630540,293.08; 21630600,292.79; 21630660,292.85;
        21630720,293.09; 21630780,293.27; 21630840,293.42; 21630900,293.61;
        21630960,293.78; 21631020,293.78; 21631080,293.84; 21631140,293.89;
        21631200,293.87; 21631260,293.96; 21631320,293.97; 21631380,293.94;
        21631440,294.02; 21631500,294; 21631560,293.94; 21631620,293.84;
        21631680,293.97; 21631740,293.91; 21631800,293.91; 21631860,293.88;
        21631920,293.9; 21631980,293.91; 21632040,293.93; 21632100,293.89;
        21632160,293.83; 21632220,293.93; 21632280,293.93; 21632340,293.94;
        21632400,293.93; 21632460,293.92; 21632520,293.91; 21632580,293.97;
        21632640,293.9; 21632700,293.94; 21632760,293.92; 21632820,294;
        21632880,294.01; 21632940,294.08; 21633000,294.05; 21633060,294.02;
        21633120,293.98; 21633180,294.05; 21633240,294.01; 21633300,294.05;
        21633360,294.13; 21633420,294.1; 21633480,294; 21633540,294.09;
        21633600,294.13; 21633660,294.18; 21633720,294.1; 21633780,294.09;
        21633840,294.08; 21633900,294.13; 21633960,294.13; 21634020,294.16;
        21634080,294.25; 21634140,294.27; 21634200,294.28; 21634260,294.17;
        21634320,294.24; 21634380,294.2; 21634440,294.25; 21634500,294.37;
        21634560,294.22; 21634620,294.3; 21634680,294.38; 21634740,294.22;
        21634800,294.28; 21634860,294.34; 21634920,294.34; 21634980,294.3;
        21635040,294.38; 21635100,294.32; 21635160,294.39; 21635220,294.35;
        21635280,294.47; 21635340,294.4; 21635400,294.33; 21635460,294.37;
        21635520,294.42; 21635580,294.49; 21635640,294.51; 21635700,294.44;
        21635760,294.42; 21635820,294.43; 21635880,294.47; 21635940,294.4;
        21636000,294.57; 21636060,294.43; 21636120,294.43; 21636180,294.35;
        21636240,294.38; 21636300,294.29; 21636360,294.31; 21636420,294.29;
        21636480,294.28; 21636540,294.46; 21636600,294.49; 21636660,294.44;
        21636720,294.38; 21636780,294.48; 21636840,294.42; 21636900,294.42;
        21636960,294.39; 21637020,294.38; 21637080,294.46; 21637140,294.45;
        21637200,294.53; 21637260,294.57; 21637320,294.5; 21637380,294.55;
        21637440,294.55; 21637500,294.58; 21637560,294.61; 21637620,294.6;
        21637680,294.62; 21637740,294.62; 21637800,294.61; 21637860,294.62;
        21637920,294.59; 21637980,294.66; 21638040,294.73; 21638100,294.74;
        21638160,294.79; 21638220,294.74; 21638280,294.75; 21638340,294.71;
        21638400,294.72; 21638460,294.67; 21638520,294.85; 21638580,294.76;
        21638640,294.8; 21638700,294.8; 21638760,294.76; 21638820,294.76;
        21638880,294.87; 21638940,294.81; 21639000,294.86; 21639060,294.84;
        21639120,294.87; 21639180,294.87; 21639240,294.8; 21639300,294.8;
        21639360,294.88; 21639420,294.81; 21639480,294.83; 21639540,294.82;
        21639600,294.86; 21639660,294.89; 21639720,294.79; 21639780,294.87;
        21639840,294.83; 21639900,294.82; 21639960,294.83; 21640020,294.8;
        21640080,294.86; 21640140,294.85; 21640200,294.87; 21640260,294.87;
        21640320,294.92; 21640380,294.78; 21640440,294.82; 21640500,294.88;
        21640560,294.87; 21640620,294.81; 21640680,294.77; 21640740,294.86;
        21640800,294.8; 21640860,294.82; 21640920,294.82; 21640980,294.83;
        21641040,294.81; 21641100,294.81; 21641160,294.8; 21641220,294.81;
        21641280,294.87; 21641340,294.74; 21641400,294.74; 21641460,294.85;
        21641520,294.81; 21641580,294.76; 21641640,294.79; 21641700,294.79;
        21641760,294.83; 21641820,294.8; 21641880,294.82; 21641940,294.73;
        21642000,294.73; 21642060,294.76; 21642120,294.8; 21642180,294.87;
        21642240,294.81; 21642300,294.82; 21642360,294.8; 21642420,294.79;
        21642480,294.79; 21642540,294.82; 21642600,294.79; 21642660,294.83;
        21642720,294.8; 21642780,294.7; 21642840,294.8; 21642900,294.82;
        21642960,294.88; 21643020,294.8; 21643080,294.8; 21643140,294.84;
        21643200,294.82; 21643260,294.87; 21643320,294.83; 21643380,294.9;
        21643440,294.82; 21643500,294.84; 21643560,294.76; 21643620,294.83;
        21643680,294.82; 21643740,294.85; 21643800,294.82; 21643860,294.81;
        21643920,294.83; 21643980,294.84; 21644040,294.79; 21644100,294.9;
        21644160,294.81; 21644220,294.84; 21644280,294.82; 21644340,294.84;
        21644400,294.8; 21644460,294.8; 21644520,294.84; 21644580,294.83;
        21644640,294.76; 21644700,294.78; 21644760,294.84; 21644820,294.82;
        21644880,294.86; 21644940,294.83; 21645000,294.81; 21645060,294.88;
        21645120,294.77; 21645180,294.79; 21645240,294.82; 21645300,294.86;
        21645360,294.84; 21645420,294.8; 21645480,294.81; 21645540,294.85;
        21645600,294.82; 21645660,294.84; 21645720,294.81; 21645780,294.87;
        21645840,294.86; 21645900,294.82; 21645960,294.82; 21646020,294.81;
        21646080,294.8; 21646140,294.91; 21646200,294.83; 21646260,294.86;
        21646320,294.8; 21646380,294.85; 21646440,294.92; 21646500,294.85;
        21646560,294.88; 21646620,294.87; 21646680,294.81; 21646740,294.85;
        21646800,294.84; 21646860,294.86; 21646920,294.94; 21646980,294.81;
        21647040,294.88; 21647100,294.84; 21647160,294.9; 21647220,294.87;
        21647280,294.84; 21647340,294.92; 21647400,294.94; 21647460,294.89;
        21647520,294.81; 21647580,294.89; 21647640,294.87; 21647700,294.91;
        21647760,294.9; 21647820,294.85; 21647880,294.89; 21647940,294.86;
        21648000,294.9; 21648060,294.99; 21648120,294.92; 21648180,294.83;
        21648240,294.95; 21648300,294.95; 21648360,294.92; 21648420,294.88;
        21648480,294.92; 21648540,294.87; 21648600,294.93; 21648660,294.89;
        21648720,294.94; 21648780,294.85; 21648840,294.92; 21648900,294.98;
        21648960,295.03; 21649020,294.97; 21649080,294.91; 21649140,294.93;
        21649200,294.98; 21649260,295.05; 21649320,294.97; 21649380,294.91;
        21649440,295.01; 21649500,294.97; 21649560,294.96; 21649620,295.01;
        21649680,294.99; 21649740,294.97; 21649800,294.99; 21649860,295.08;
        21649920,294.95; 21649980,294.96; 21650040,295; 21650100,294.98;
        21650160,295; 21650220,295.02; 21650280,295.07; 21650340,295.1;
        21650400,295.07; 21650460,295.05; 21650520,295; 21650580,295.03;
        21650640,295; 21650700,295.08; 21650760,295.14; 21650820,294.98;
        21650880,295.11; 21650940,295.12; 21651000,295.09; 21651060,295.09;
        21651120,295.05; 21651180,295.18; 21651240,295.09; 21651300,295.08;
        21651360,295.05; 21651420,295.19; 21651480,295.21; 21651540,295.18;
        21651600,295.14; 21651660,295.19; 21651720,295.14; 21651780,295.19;
        21651840,295.27; 21651900,295.19; 21651960,295.17; 21652020,295.17;
        21652080,295.14; 21652140,295.13; 21652200,295.17; 21652260,295.16;
        21652320,295.13; 21652380,295.06; 21652440,295.2; 21652500,295.13;
        21652560,295.19; 21652620,295.2; 21652680,295.16; 21652740,295.22;
        21652800,295.19; 21652860,295.16; 21652920,295.1; 21652980,295.19;
        21653040,295.14; 21653100,295.2; 21653160,295.22; 21653220,295.18;
        21653280,295.27; 21653340,295.23; 21653400,295.31; 21653460,295.21;
        21653520,295.24; 21653580,295.25; 21653640,295.22; 21653700,295.23;
        21653760,295.27; 21653820,295.28; 21653880,295.23; 21653940,295.12;
        21654000,295.16; 21654060,295.22; 21654120,295.29; 21654180,295.15;
        21654240,295.22; 21654300,295.23; 21654360,295.17; 21654420,295.32;
        21654480,295.3; 21654540,295.27; 21654600,295.23; 21654660,295.35;
        21654720,295.27; 21654780,295.27; 21654840,295.24; 21654900,295.25;
        21654960,295.24; 21655020,295.34; 21655080,295.3; 21655140,295.22;
        21655200,295.22; 21655260,295.23; 21655320,295.19; 21655380,295.21;
        21655440,295.19; 21655500,295.21; 21655560,295.11; 21655620,295.15;
        21655680,295.08; 21655740,295.19; 21655800,295.08; 21655860,295.17;
        21655920,295.1; 21655980,295.11; 21656040,295.14; 21656100,295.1;
        21656160,295.09; 21656220,295.08; 21656280,295.05; 21656340,294.98;
        21656400,295.07; 21656460,294.99; 21656520,294.96; 21656580,295.05;
        21656640,295; 21656700,295.05; 21656760,295.07; 21656820,295.06;
        21656880,295.04; 21656940,294.96; 21657000,294.92; 21657060,294.99;
        21657120,294.95; 21657180,294.99; 21657240,294.96; 21657300,294.88;
        21657360,294.96; 21657420,294.89; 21657480,294.9; 21657540,294.91;
        21657600,294.84; 21657660,294.83; 21657720,294.84; 21657780,294.82;
        21657840,294.88; 21657900,294.81; 21657960,294.8; 21658020,294.7;
        21658080,294.72; 21658140,294.74; 21658200,294.78; 21658260,294.79;
        21658320,294.78; 21658380,294.75; 21658440,294.76; 21658500,294.74;
        21658560,294.74; 21658620,294.77; 21658680,294.72; 21658740,294.79;
        21658800,294.63; 21658860,294.67; 21658920,294.62; 21658980,294.67;
        21659040,294.56; 21659100,294.69; 21659160,294.65; 21659220,294.68;
        21659280,294.66; 21659340,294.72; 21659400,294.69; 21659460,294.73;
        21659520,294.65; 21659580,294.66; 21659640,294.75; 21659700,294.71;
        21659760,294.67; 21659820,294.73; 21659880,294.71; 21659940,294.75;
        21660000,294.82; 21660060,294.76; 21660120,294.77; 21660180,294.75;
        21660240,294.77; 21660300,294.75; 21660360,294.91; 21660420,294.69;
        21660480,294.77; 21660540,294.78; 21660600,294.8; 21660660,294.79;
        21660720,294.77; 21660780,294.89; 21660840,294.77; 21660900,294.8;
        21660960,294.86; 21661020,294.84; 21661080,294.82; 21661140,294.79;
        21661200,294.73; 21661260,294.78; 21661320,294.83; 21661380,294.83;
        21661440,294.83; 21661500,294.79; 21661560,294.85; 21661620,294.79;
        21661680,294.86; 21661740,294.87; 21661800,294.86; 21661860,294.87;
        21661920,294.87; 21661980,294.9; 21662040,294.91; 21662100,294.92;
        21662160,294.92; 21662220,294.86; 21662280,294.87; 21662340,294.83;
        21662400,294.86; 21662460,294.82; 21662520,294.86; 21662580,294.91;
        21662640,294.81; 21662700,294.97; 21662760,294.92; 21662820,294.94;
        21662880,294.88; 21662940,294.91; 21663000,294.98; 21663060,294.93;
        21663120,294.91; 21663180,294.89; 21663240,294.89; 21663300,294.92;
        21663360,294.93; 21663420,294.94; 21663480,294.96; 21663540,294.96;
        21663600,294.9; 21663660,294.87; 21663720,294.91; 21663780,294.9;
        21663840,294.89; 21663900,294.92; 21663960,294.96; 21664020,294.91;
        21664080,294.96; 21664140,294.94; 21664200,294.9; 21664260,294.84;
        21664320,294.87; 21664380,294.99; 21664440,294.89; 21664500,294.86;
        21664560,294.93; 21664620,294.97; 21664680,294.87; 21664740,294.93;
        21664800,294.86; 21664860,294.95; 21664920,294.92; 21664980,294.85;
        21665040,294.93; 21665100,294.9; 21665160,294.88; 21665220,294.9;
        21665280,294.88; 21665340,294.85; 21665400,294.91; 21665460,294.89;
        21665520,294.89; 21665580,294.87; 21665640,294.88; 21665700,294.84;
        21665760,294.87; 21665820,294.88; 21665880,294.95; 21665940,294.83;
        21666000,294.97; 21666060,294.86; 21666120,294.89; 21666180,294.91;
        21666240,295; 21666300,294.91; 21666360,294.9; 21666420,294.85;
        21666480,294.82; 21666540,294.82; 21666600,294.82; 21666660,294.85;
        21666720,294.89; 21666780,294.86; 21666840,294.84; 21666900,294.84;
        21666960,294.83; 21667020,294.98; 21667080,294.88; 21667140,294.95;
        21667200,294.96; 21667260,294.92; 21667320,294.99; 21667380,294.93;
        21667440,294.9; 21667500,295.01; 21667560,294.98; 21667620,295.07;
        21667680,295.02; 21667740,295.03; 21667800,295.06; 21667860,295.12;
        21667920,295; 21667980,295.07; 21668040,295.01; 21668100,294.96;
        21668160,295; 21668220,295.01; 21668280,294.95; 21668340,294.99;
        21668400,294.97; 21668460,295.01; 21668520,295.09; 21668580,294.99;
        21668640,295.06; 21668700,295.03; 21668760,295.05; 21668820,294.92;
        21668880,294.91; 21668940,294.9; 21669000,295.08; 21669060,295.11;
        21669120,295.15; 21669180,295.16; 21669240,295.04; 21669300,295.2;
        21669360,295.06; 21669420,295.16; 21669480,295.23; 21669540,295.17;
        21669600,295.22; 21669660,295.2; 21669720,295.17; 21669780,295.22;
        21669840,295.26; 21669900,295.19; 21669960,295.31; 21670020,295.29;
        21670080,295.34; 21670140,295.38; 21670200,295.35; 21670260,295.32;
        21670320,295.34; 21670380,295.35; 21670440,295.36; 21670500,295.28;
        21670560,295.27; 21670620,295.3; 21670680,295.39; 21670740,295.34;
        21670800,295.41; 21670860,295.39; 21670920,295.29; 21670980,295.33;
        21671040,295.31; 21671100,295.4; 21671160,295.29; 21671220,295.4;
        21671280,295.37; 21671340,295.38; 21671400,295.36; 21671460,295.43;
        21671520,295.39; 21671580,295.37; 21671640,295.46; 21671700,295.41;
        21671760,295.42; 21671820,295.45; 21671880,295.4; 21671940,295.4;
        21672000,295.37; 21672060,295.42; 21672120,295.39; 21672180,295.41;
        21672240,295.44; 21672300,295.45; 21672360,295.46; 21672420,295.46;
        21672480,295.41; 21672540,295.47; 21672600,295.46; 21672660,295.44;
        21672720,295.44; 21672780,295.47; 21672840,295.48; 21672900,295.52;
        21672960,295.47; 21673020,295.6; 21673080,295.47; 21673140,295.52;
        21673200,295.44; 21673260,295.54; 21673320,295.6; 21673380,295.7;
        21673440,295.63; 21673500,295.75; 21673560,295.78; 21673620,295.82;
        21673680,295.79; 21673740,295.83; 21673800,295.73; 21673860,295.69;
        21673920,295.76; 21673980,295.52; 21674040,295.38; 21674100,295.53;
        21674160,295.6; 21674220,295.53; 21674280,295.51; 21674340,295.4;
        21674400,295.12; 21674460,294.94; 21674520,294.6; 21674580,294.25;
        21674640,294.15; 21674700,294.02; 21674760,293.65; 21674820,293.54;
        21674880,293.38; 21674940,293.36; 21675000,293.28; 21675060,293.17;
        21675120,293.18; 21675180,293.1; 21675240,293.06; 21675300,292.99;
        21675360,292.81; 21675420,292.61; 21675480,292.76; 21675540,292.65;
        21675600,292.58; 21675660,292.56; 21675720,292.47; 21675780,292.57;
        21675840,292.51; 21675900,292.3; 21675960,292.43; 21676020,292.43;
        21676080,292.39; 21676140,292.21; 21676200,292.16; 21676260,292.15;
        21676320,292.18; 21676380,292.16; 21676440,292.2; 21676500,292.18;
        21676560,291.96; 21676620,292; 21676680,292.14; 21676740,292.15;
        21676800,292.05; 21676860,292.03; 21676920,291.96; 21676980,291.97;
        21677040,292.05; 21677100,291.87; 21677160,291.91; 21677220,291.89;
        21677280,291.98; 21677340,292.03; 21677400,291.83; 21677460,291.83;
        21677520,291.77; 21677580,291.75; 21677640,291.63; 21677700,291.55;
        21677760,291.52; 21677820,291.5; 21677880,291.63; 21677940,291.55;
        21678000,291.49; 21678060,291.47; 21678120,291.61; 21678180,291.45;
        21678240,291.44; 21678300,291.43; 21678360,291.45; 21678420,291.24;
        21678480,291.24; 21678540,291.23; 21678600,291.27; 21678660,291.35;
        21678720,291.26; 21678780,291.43; 21678840,291.28; 21678900,291.15;
        21678960,291.19; 21679020,291.35; 21679080,291.44; 21679140,291.37;
        21679200,291.3; 21679260,291.24; 21679320,291.23; 21679380,291.26;
        21679440,291.35; 21679500,291.32; 21679560,291.13; 21679620,291.14;
        21679680,291.08; 21679740,291.1; 21679800,291.27; 21679860,291.4;
        21679920,291.35; 21679980,291.28; 21680040,291.31; 21680100,291.34;
        21680160,291.28; 21680220,291.35; 21680280,291.4; 21680340,291.28;
        21680400,291.3; 21680460,291.15; 21680520,291.12; 21680580,291.2;
        21680640,291.29; 21680700,291.22; 21680760,291.08; 21680820,291.1;
        21680880,291.12; 21680940,291.12; 21681000,291.24; 21681060,291.14;
        21681120,291.17; 21681180,291.17; 21681240,291.14; 21681300,291.24;
        21681360,291.19; 21681420,291.25; 21681480,291.21; 21681540,291.29;
        21681600,291.46; 21681660,291.45; 21681720,291.49; 21681780,291.57;
        21681840,291.66; 21681900,291.47; 21681960,291.53; 21682020,291.56;
        21682080,291.49; 21682140,291.43; 21682200,291.47; 21682260,291.38;
        21682320,291.32; 21682380,291.49; 21682440,291.51; 21682500,291.53;
        21682560,291.53; 21682620,291.55; 21682680,291.54; 21682740,291.55;
        21682800,291.51; 21682860,291.46; 21682920,291.54; 21682980,291.53;
        21683040,291.43; 21683100,291.55; 21683160,291.46; 21683220,291.5;
        21683280,291.48; 21683340,291.49; 21683400,291.48; 21683460,291.39;
        21683520,291.32; 21683580,291.37; 21683640,291.39; 21683700,291.42;
        21683760,291.34; 21683820,291.25; 21683880,291.3; 21683940,291.24;
        21684000,291.35; 21684060,291.17; 21684120,291.32; 21684180,291.3;
        21684240,291.15; 21684300,291.36; 21684360,291.31; 21684420,291.3;
        21684480,291.19; 21684540,291.08; 21684600,290.94; 21684660,291.05;
        21684720,291.05; 21684780,291.2; 21684840,291.06; 21684900,291.13;
        21684960,291.13; 21685020,291.13; 21685080,291.07; 21685140,291.11;
        21685200,291.06; 21685260,291.06; 21685320,291.14; 21685380,291.09;
        21685440,291.06; 21685500,290.97; 21685560,291.07; 21685620,290.99;
        21685680,290.88; 21685740,290.87; 21685800,290.86; 21685860,290.9;
        21685920,290.9; 21685980,290.9; 21686040,290.88; 21686100,290.94;
        21686160,290.82; 21686220,290.71; 21686280,290.69; 21686340,290.79;
        21686400,290.77; 21686460,290.79; 21686520,290.85; 21686580,290.86;
        21686640,290.84; 21686700,290.85; 21686760,290.89; 21686820,290.86;
        21686880,290.74; 21686940,290.68; 21687000,290.8; 21687060,290.77;
        21687120,290.7; 21687180,290.7; 21687240,290.74; 21687300,290.79;
        21687360,290.78; 21687420,290.64; 21687480,290.73; 21687540,290.6;
        21687600,290.54; 21687660,290.59; 21687720,290.52; 21687780,290.45;
        21687840,290.51; 21687900,290.53; 21687960,290.52; 21688020,290.48;
        21688080,290.45; 21688140,290.55; 21688200,290.49; 21688260,290.44;
        21688320,290.66; 21688380,290.61; 21688440,290.6; 21688500,290.68;
        21688560,290.66; 21688620,290.6; 21688680,290.69; 21688740,290.77;
        21688800,290.68; 21688860,290.73; 21688920,290.76; 21688980,290.86;
        21689040,290.8; 21689100,290.76; 21689160,290.76; 21689220,290.79;
        21689280,290.72; 21689340,290.82; 21689400,290.93; 21689460,290.78;
        21689520,290.8; 21689580,290.79; 21689640,290.8; 21689700,290.72;
        21689760,290.84; 21689820,290.96; 21689880,290.93; 21689940,290.9;
        21690000,290.84; 21690060,290.82; 21690120,290.83; 21690180,290.8;
        21690240,290.87; 21690300,290.7; 21690360,290.74; 21690420,290.89;
        21690480,290.87; 21690540,290.97; 21690600,290.9; 21690660,290.98;
        21690720,291.07; 21690780,291.16; 21690840,291.15; 21690900,291.21;
        21690960,291.27; 21691020,291.22; 21691080,291.13; 21691140,291.15;
        21691200,291.22; 21691260,291.25; 21691320,291.46; 21691380,291.37;
        21691440,291.41; 21691500,291.49; 21691560,291.49; 21691620,291.54;
        21691680,291.37; 21691740,291.45; 21691800,291.38; 21691860,291.43;
        21691920,291.44; 21691980,291.36; 21692040,291.35; 21692100,291.33;
        21692160,291.28; 21692220,291.25; 21692280,291.17; 21692340,291.25;
        21692400,291.27; 21692460,291.27; 21692520,291.3; 21692580,291.22;
        21692640,291.31; 21692700,291.4; 21692760,291.32; 21692820,291.31;
        21692880,291.27; 21692940,291.26; 21693000,291.25; 21693060,291.21;
        21693120,291.17; 21693180,291.24; 21693240,291.28; 21693300,291.28;
        21693360,291.23; 21693420,291.2; 21693480,291.24; 21693540,291.25;
        21693600,291.19; 21693660,291.21; 21693720,291.32; 21693780,291.28;
        21693840,291.29; 21693900,291.27; 21693960,291.34; 21694020,291.36;
        21694080,291.37; 21694140,291.39; 21694200,291.39; 21694260,291.22;
        21694320,291.34; 21694380,291.38; 21694440,291.34; 21694500,291.51;
        21694560,291.6; 21694620,291.56; 21694680,291.81; 21694740,291.9;
        21694800,291.91; 21694860,291.94; 21694920,291.86; 21694980,291.88;
        21695040,291.73; 21695100,291.73; 21695160,291.79; 21695220,291.75;
        21695280,291.62; 21695340,291.72; 21695400,291.7; 21695460,291.7;
        21695520,291.69; 21695580,291.7; 21695640,291.61; 21695700,291.53;
        21695760,291.55; 21695820,291.49; 21695880,291.41; 21695940,291.51;
        21696000,291.36; 21696060,291.36; 21696120,291.29; 21696180,291.29;
        21696240,291.22; 21696300,291.26; 21696360,291.21; 21696420,291.16;
        21696480,291.2; 21696540,291.02; 21696600,291.07; 21696660,291.06;
        21696720,291.01; 21696780,291.02; 21696840,290.92; 21696900,291;
        21696960,290.93; 21697020,290.93; 21697080,291.03; 21697140,290.92;
        21697200,290.94; 21697260,290.95; 21697320,290.86; 21697380,290.78;
        21697440,290.77; 21697500,290.88; 21697560,290.75; 21697620,290.8;
        21697680,290.73; 21697740,290.63; 21697800,290.66; 21697860,290.58;
        21697920,290.6; 21697980,290.69; 21698040,290.83; 21698100,290.64;
        21698160,290.61; 21698220,290.64; 21698280,290.63; 21698340,290.7;
        21698400,290.81; 21698460,290.59; 21698520,290.69; 21698580,290.67;
        21698640,290.79; 21698700,290.82; 21698760,290.83; 21698820,290.91;
        21698880,290.76; 21698940,290.87; 21699000,290.95; 21699060,291.02;
        21699120,291.16; 21699180,291.24; 21699240,291.17; 21699300,291.25;
        21699360,291.24; 21699420,291.25; 21699480,291.22; 21699540,291.35;
        21699600,291.29; 21699660,291.3; 21699720,291.38; 21699780,291.46;
        21699840,291.42; 21699900,291.28; 21699960,291.25; 21700020,291.29;
        21700080,291.3; 21700140,291.38; 21700200,291.3; 21700260,291.33;
        21700320,291.42; 21700380,291.34; 21700440,291.38; 21700500,291.46;
        21700560,291.52; 21700620,291.51; 21700680,291.57; 21700740,291.57;
        21700800,291.58; 21700860,291.46; 21700920,291.49; 21700980,291.57;
        21701040,291.55; 21701100,291.54; 21701160,291.44; 21701220,291.49;
        21701280,291.48; 21701340,291.55; 21701400,291.55; 21701460,291.62;
        21701520,291.43; 21701580,291.27; 21701640,291.34; 21701700,291.37;
        21701760,291.41; 21701820,291.6; 21701880,291.54; 21701940,291.44;
        21702000,291.56; 21702060,291.59; 21702120,291.57; 21702180,291.57;
        21702240,291.66; 21702300,291.58; 21702360,291.69; 21702420,291.64;
        21702480,291.54; 21702540,291.64; 21702600,291.78; 21702660,291.58;
        21702720,291.68; 21702780,291.67; 21702840,291.59; 21702900,291.66;
        21702960,291.53; 21703020,291.57; 21703080,291.51; 21703140,291.49;
        21703200,291.41; 21703260,291.37; 21703320,291.51; 21703380,291.47;
        21703440,291.52; 21703500,291.39; 21703560,291.25; 21703620,291.3;
        21703680,291.31; 21703740,291.59; 21703800,291.45; 21703860,291.25;
        21703920,291.47; 21703980,291.49; 21704040,291.6; 21704100,291.63;
        21704160,291.52; 21704220,291.43; 21704280,291.39; 21704340,291.32;
        21704400,291.36; 21704460,291.22; 21704520,291.24; 21704580,291.11;
        21704640,291.01; 21704700,291.06; 21704760,291.16; 21704820,291.18;
        21704880,291.41; 21704940,291.28; 21705000,291.23; 21705060,291.22;
        21705120,291.32; 21705180,291.31; 21705240,291.17; 21705300,290.99;
        21705360,291.22; 21705420,291.47; 21705480,291.5; 21705540,291.65;
        21705600,291.68; 21705660,291.55; 21705720,291.36; 21705780,291.48;
        21705840,291.49; 21705900,291.43; 21705960,291.59; 21706020,291.53;
        21706080,291.55; 21706140,291.37; 21706200,291.34; 21706260,291.13;
        21706320,291.28; 21706380,291.33; 21706440,291.32; 21706500,291.34;
        21706560,291.32; 21706620,291.22; 21706680,291.39; 21706740,291.47;
        21706800,291.42; 21706860,291.4; 21706920,291.42; 21706980,291.26;
        21707040,291.31; 21707100,291.27; 21707160,291.26; 21707220,291.36;
        21707280,291.36; 21707340,291.42; 21707400,291.4; 21707460,291.5;
        21707520,291.48; 21707580,291.33; 21707640,291.4; 21707700,291.37;
        21707760,291.26; 21707820,291.28; 21707880,291.33; 21707940,291.26;
        21708000,291.3; 21708060,291.25; 21708120,291.31; 21708180,291.49;
        21708240,291.54; 21708300,291.54; 21708360,291.39; 21708420,291.52;
        21708480,291.5; 21708540,291.45; 21708600,291.52; 21708660,291.53;
        21708720,291.32; 21708780,291.45; 21708840,291.33; 21708900,291.31;
        21708960,291.59; 21709020,291.53; 21709080,291.41; 21709140,291.5;
        21709200,291.56; 21709260,291.69; 21709320,291.66; 21709380,291.48;
        21709440,291.5; 21709500,291.47; 21709560,291.43; 21709620,291.43;
        21709680,291.59; 21709740,291.43; 21709800,291.28; 21709860,291.36;
        21709920,291.26; 21709980,291.53; 21710040,291.58; 21710100,291.43;
        21710160,291.51; 21710220,291.56; 21710280,291.53; 21710340,291.63;
        21710400,291.65; 21710460,291.72; 21710520,291.87; 21710580,291.61;
        21710640,291.71; 21710700,291.8; 21710760,291.72; 21710820,291.44;
        21710880,291.29; 21710940,291.39; 21711000,291.55; 21711060,291.64;
        21711120,291.51; 21711180,291.34; 21711240,291.32; 21711300,291.23;
        21711360,291.13; 21711420,291.19; 21711480,291.17; 21711540,291.28;
        21711600,291.25; 21711660,291.26; 21711720,291.34; 21711780,291.49;
        21711840,291.43; 21711900,291.21; 21711960,291.04; 21712020,291.17;
        21712080,291.13; 21712140,291.14; 21712200,291.22; 21712260,291.04;
        21712320,291.04; 21712380,291.03; 21712440,291.2; 21712500,291.18;
        21712560,291.08; 21712620,291.23; 21712680,291.2; 21712740,291.24;
        21712800,291.25; 21712860,291.45; 21712920,291.41; 21712980,291.54;
        21713040,291.42; 21713100,291.49; 21713160,291.55; 21713220,291.53;
        21713280,291.48; 21713340,291.52; 21713400,291.47; 21713460,291.51;
        21713520,291.43; 21713580,291.57; 21713640,291.56; 21713700,291.53;
        21713760,291.5; 21713820,291.49; 21713880,291.46; 21713940,291.29;
        21714000,291.1; 21714060,291.22; 21714120,291.13; 21714180,291.18;
        21714240,291.21; 21714300,291.23; 21714360,291.22; 21714420,291.21;
        21714480,291.11; 21714540,291.43; 21714600,291.54; 21714660,291.41;
        21714720,291.43; 21714780,291.34; 21714840,291.37; 21714900,291.37;
        21714960,291.46; 21715020,291.65; 21715080,291.46; 21715140,291.45;
        21715200,291.49; 21715260,291.49; 21715320,291.31; 21715380,291.34;
        21715440,291.3; 21715500,291.41; 21715560,291.38; 21715620,291.34;
        21715680,291.33; 21715740,291.31; 21715800,291.25; 21715860,291.24;
        21715920,291.31; 21715980,291.31; 21716040,291.28; 21716100,291.38;
        21716160,291.51; 21716220,291.41; 21716280,291.34; 21716340,291.22;
        21716400,291.38; 21716460,291.21; 21716520,291.16; 21716580,291.24;
        21716640,291.39; 21716700,291.37; 21716760,291.41; 21716820,291.36;
        21716880,291.37; 21716940,291.35; 21717000,291.3; 21717060,291.14;
        21717120,291.23; 21717180,291.31; 21717240,291.25; 21717300,291.37;
        21717360,291.39; 21717420,291.34; 21717480,291.42; 21717540,291.44;
        21717600,291.45; 21717660,291.39; 21717720,291.44; 21717780,291.38;
        21717840,291.27; 21717900,291.26; 21717960,291.3; 21718020,291.2;
        21718080,291.42; 21718140,291.41; 21718200,291.48; 21718260,291.45;
        21718320,291.36; 21718380,291.34; 21718440,291.4; 21718500,291.36;
        21718560,291.53; 21718620,291.51; 21718680,291.49; 21718740,291.6;
        21718800,291.64; 21718860,291.61; 21718920,291.63; 21718980,291.63;
        21719040,291.55; 21719100,291.44; 21719160,291.63; 21719220,291.47;
        21719280,291.53; 21719340,291.49; 21719400,291.37; 21719460,291.43;
        21719520,291.44; 21719580,291.57; 21719640,291.64; 21719700,291.7;
        21719760,291.7; 21719820,291.78; 21719880,291.66; 21719940,291.63;
        21720000,291.74; 21720060,291.83; 21720120,291.85; 21720180,291.86;
        21720240,292.07; 21720300,292.01; 21720360,292.1; 21720420,292.13;
        21720480,292.21; 21720540,292.15; 21720600,292.22; 21720660,292.27;
        21720720,292.22; 21720780,292.23; 21720840,292.25; 21720900,292.39;
        21720960,292.27; 21721020,292.25; 21721080,292.24; 21721140,292.29;
        21721200,292.29; 21721260,292.3; 21721320,292.29; 21721380,292.34;
        21721440,292.37; 21721500,292.34; 21721560,292.2; 21721620,292.24;
        21721680,292.24; 21721740,292.24; 21721800,292.28; 21721860,292.26;
        21721920,292.47; 21721980,293.07; 21722040,293.62; 21722100,293.86;
        21722160,294.05; 21722220,294.21; 21722280,294.3; 21722340,294.35;
        21722400,294.34; 21722460,294.28; 21722520,294.25; 21722580,294.33;
        21722640,294.33; 21722700,294.3; 21722760,294.24; 21722820,294.29;
        21722880,294.33; 21722940,294.36; 21723000,294.36; 21723060,294.21;
        21723120,294.21; 21723180,294.16; 21723240,294.16; 21723300,294.16;
        21723360,294.11; 21723420,294.23; 21723480,294.16; 21723540,294.2;
        21723600,294.17; 21723660,294.2; 21723720,294.2; 21723780,294.21;
        21723840,294.17; 21723900,294.16; 21723960,294.24; 21724020,294.23;
        21724080,294.23; 21724140,294.22; 21724200,294.13; 21724260,294.26;
        21724320,294.27; 21724380,294.29; 21724440,294.3; 21724500,294.31;
        21724560,294.3; 21724620,294.29; 21724680,294.23; 21724740,294.3;
        21724800,294.22; 21724860,294.31; 21724920,294.33; 21724980,294.27;
        21725040,294.3; 21725100,294.34; 21725160,294.36; 21725220,294.28;
        21725280,294.29; 21725340,294.33; 21725400,294.43; 21725460,294.45;
        21725520,294.37; 21725580,294.26; 21725640,294.32; 21725700,294.41;
        21725760,294.35; 21725820,294.35; 21725880,294.39; 21725940,294.34;
        21726000,294.35; 21726060,294.52; 21726120,294.43; 21726180,294.45;
        21726240,294.42; 21726300,294.45; 21726360,294.37; 21726420,294.4;
        21726480,294.42; 21726540,294.44; 21726600,294.41; 21726660,294.48;
        21726720,294.49; 21726780,294.42; 21726840,294.43; 21726900,294.4;
        21726960,294.47; 21727020,294.42; 21727080,294.44; 21727140,294.4;
        21727200,294.34; 21727260,294.45; 21727320,294.44; 21727380,294.38;
        21727440,294.43; 21727500,294.38; 21727560,294.41; 21727620,294.5;
        21727680,294.45; 21727740,294.44; 21727800,294.42; 21727860,294.51;
        21727920,294.43; 21727980,294.41; 21728040,294.49; 21728100,294.48;
        21728160,294.53; 21728220,294.48; 21728280,294.44; 21728340,294.55;
        21728400,294.44; 21728460,294.45; 21728520,294.44; 21728580,294.41;
        21728640,294.48; 21728700,294.49; 21728760,294.48; 21728820,294.49;
        21728880,294.5; 21728940,294.52; 21729000,294.48; 21729060,294.44;
        21729120,294.48; 21729180,294.42; 21729240,294.47; 21729300,294.42;
        21729360,294.44; 21729420,294.49; 21729480,294.45; 21729540,294.46;
        21729600,294.4; 21729660,294.55; 21729720,294.42; 21729780,294.41;
        21729840,294.5; 21729900,294.51; 21729960,294.42; 21730020,294.44;
        21730080,294.5; 21730140,294.53; 21730200,294.44; 21730260,294.51;
        21730320,294.48; 21730380,294.52; 21730440,294.41; 21730500,294.6;
        21730560,294.59; 21730620,294.5; 21730680,294.49; 21730740,294.52;
        21730800,294.59; 21730860,294.58; 21730920,294.54; 21730980,294.61;
        21731040,294.56; 21731100,294.61; 21731160,294.63; 21731220,294.59;
        21731280,294.59; 21731340,294.65; 21731400,294.64; 21731460,294.67;
        21731520,294.64; 21731580,294.64; 21731640,294.66; 21731700,294.68;
        21731760,294.66; 21731820,294.68; 21731880,294.64; 21731940,294.7;
        21732000,294.66; 21732060,294.68; 21732120,294.68; 21732180,294.64;
        21732240,294.59; 21732300,294.63; 21732360,294.63; 21732420,294.65;
        21732480,294.62; 21732540,294.59; 21732600,294.72; 21732660,294.64;
        21732720,294.67; 21732780,294.61; 21732840,294.65; 21732900,294.68;
        21732960,294.66; 21733020,294.58; 21733080,294.65; 21733140,294.58;
        21733200,294.5; 21733260,294.57; 21733320,294.55; 21733380,294.51;
        21733440,294.51; 21733500,294.52; 21733560,294.57; 21733620,294.55;
        21733680,294.52; 21733740,294.51; 21733800,294.57; 21733860,294.46;
        21733920,294.48; 21733980,294.54; 21734040,294.48; 21734100,294.45;
        21734160,294.48; 21734220,294.48; 21734280,294.35; 21734340,294.47;
        21734400,294.4; 21734460,294.44; 21734520,294.37; 21734580,294.47;
        21734640,294.41; 21734700,294.46; 21734760,294.43; 21734820,294.5;
        21734880,294.51; 21734940,294.41; 21735000,294.45; 21735060,294.47;
        21735120,294.37; 21735180,294.43; 21735240,294.45; 21735300,294.45;
        21735360,294.49; 21735420,294.49; 21735480,294.47; 21735540,294.46;
        21735600,294.47; 21735660,294.5; 21735720,294.47; 21735780,294.46;
        21735840,294.5; 21735900,294.53; 21735960,294.53; 21736020,294.54;
        21736080,294.52; 21736140,294.52; 21736200,294.53; 21736260,294.61;
        21736320,294.46; 21736380,294.56; 21736440,294.55; 21736500,294.6;
        21736560,294.63; 21736620,294.72; 21736680,294.61; 21736740,294.63;
        21736800,294.6; 21736860,294.64; 21736920,294.59; 21736980,294.6;
        21737040,294.58; 21737100,294.65; 21737160,294.6; 21737220,294.67;
        21737280,294.62; 21737340,294.6; 21737400,294.6; 21737460,294.61;
        21737520,294.64; 21737580,294.66; 21737640,294.6; 21737700,294.69;
        21737760,294.67; 21737820,294.64; 21737880,294.61; 21737940,294.6;
        21738000,294.57; 21738060,294.64; 21738120,294.63; 21738180,294.56;
        21738240,294.55; 21738300,294.62; 21738360,294.61; 21738420,294.56;
        21738480,294.59; 21738540,294.54; 21738600,294.56; 21738660,294.58;
        21738720,294.59; 21738780,294.61; 21738840,294.54; 21738900,294.56;
        21738960,294.54; 21739020,294.61; 21739080,294.57; 21739140,294.61;
        21739200,294.61; 21739260,294.56; 21739320,294.52; 21739380,294.5;
        21739440,294.57; 21739500,294.51; 21739560,294.49; 21739620,294.41;
        21739680,294.49; 21739740,294.41; 21739800,294.44; 21739860,294.41;
        21739920,294.43; 21739980,294.39; 21740040,294.47; 21740100,294.42;
        21740160,294.52; 21740220,294.49; 21740280,294.4; 21740340,294.48;
        21740400,294.47; 21740460,294.41; 21740520,294.48; 21740580,294.45;
        21740640,294.51; 21740700,294.44; 21740760,294.39; 21740820,294.38;
        21740880,294.41; 21740940,294.33; 21741000,294.38; 21741060,294.38;
        21741120,294.4; 21741180,294.33; 21741240,294.46; 21741300,294.39;
        21741360,294.4; 21741420,294.4; 21741480,294.35; 21741540,294.35;
        21741600,294.28; 21741660,294.43; 21741720,294.4; 21741780,294.36;
        21741840,294.46; 21741900,294.32; 21741960,294.41; 21742020,294.36;
        21742080,294.4; 21742140,294.37; 21742200,294.49; 21742260,294.45;
        21742320,294.51; 21742380,294.42; 21742440,294.43; 21742500,294.44;
        21742560,294.43; 21742620,294.5; 21742680,294.51; 21742740,294.46;
        21742800,294.46; 21742860,294.4; 21742920,294.4; 21742980,294.35;
        21743040,294.47; 21743100,294.41; 21743160,294.42; 21743220,294.43;
        21743280,294.46; 21743340,294.47; 21743400,294.45; 21743460,294.43;
        21743520,294.44; 21743580,294.35; 21743640,294.45; 21743700,294.46;
        21743760,294.46; 21743820,294.46; 21743880,294.43; 21743940,294.46;
        21744000,294.51; 21744060,294.53; 21744120,294.55; 21744180,294.59;
        21744240,294.56; 21744300,294.46; 21744360,294.5; 21744420,294.54;
        21744480,294.53; 21744540,294.58; 21744600,294.64; 21744660,294.51;
        21744720,294.52; 21744780,294.53; 21744840,294.54; 21744900,294.58;
        21744960,294.59; 21745020,294.6; 21745080,294.64; 21745140,294.58;
        21745200,294.58; 21745260,294.54; 21745320,294.53; 21745380,294.54;
        21745440,294.58; 21745500,294.64; 21745560,294.59; 21745620,294.56;
        21745680,294.56; 21745740,294.61; 21745800,294.54; 21745860,294.61;
        21745920,294.65; 21745980,294.64; 21746040,294.64; 21746100,294.63;
        21746160,294.59; 21746220,294.66; 21746280,294.61; 21746340,294.72;
        21746400,294.61; 21746460,294.61; 21746520,294.64; 21746580,294.6;
        21746640,294.65; 21746700,294.6; 21746760,294.59; 21746820,294.63;
        21746880,294.73; 21746940,294.64; 21747000,294.63; 21747060,294.66;
        21747120,294.72; 21747180,294.76; 21747240,294.73; 21747300,294.73;
        21747360,294.68; 21747420,294.69; 21747480,294.64; 21747540,294.67;
        21747600,294.63; 21747660,294.71; 21747720,294.68; 21747780,294.62;
        21747840,294.62; 21747900,294.64; 21747960,294.68; 21748020,294.66;
        21748080,294.63; 21748140,294.61; 21748200,294.71; 21748260,294.61;
        21748320,294.68; 21748380,294.69; 21748440,294.65; 21748500,294.6;
        21748560,294.67; 21748620,294.69; 21748680,294.67; 21748740,294.61;
        21748800,294.65; 21748860,294.61; 21748920,294.63; 21748980,294.66;
        21749040,294.61; 21749100,294.63; 21749160,294.68; 21749220,294.58;
        21749280,294.73; 21749340,294.66; 21749400,294.66; 21749460,294.6;
        21749520,294.65; 21749580,294.63; 21749640,294.66; 21749700,294.66;
        21749760,294.64; 21749820,294.64; 21749880,294.7; 21749940,294.66;
        21750000,294.69; 21750060,294.63; 21750120,294.64; 21750180,294.65;
        21750240,294.7; 21750300,294.61; 21750360,294.62; 21750420,294.62;
        21750480,294.58; 21750540,294.63; 21750600,294.61; 21750660,294.67;
        21750720,294.61; 21750780,294.63; 21750840,294.69; 21750900,294.66;
        21750960,294.66; 21751020,294.61; 21751080,294.61; 21751140,294.63;
        21751200,294.62; 21751260,294.55; 21751320,294.55; 21751380,294.59;
        21751440,294.61; 21751500,294.51; 21751560,294.59; 21751620,294.61;
        21751680,294.64; 21751740,294.56; 21751800,294.56; 21751860,294.52;
        21751920,294.59; 21751980,294.61; 21752040,294.7; 21752100,294.67;
        21752160,294.57; 21752220,294.68; 21752280,294.72; 21752340,294.73;
        21752400,294.78; 21752460,294.8; 21752520,294.66; 21752580,294.69;
        21752640,294.74; 21752700,294.71; 21752760,294.76; 21752820,294.76;
        21752880,294.71; 21752940,294.72; 21753000,294.84; 21753060,294.74;
        21753120,294.78; 21753180,294.81; 21753240,294.84; 21753300,294.74;
        21753360,294.68; 21753420,294.72; 21753480,294.75; 21753540,294.87;
        21753600,294.87; 21753660,294.88; 21753720,294.92; 21753780,294.94;
        21753840,294.91; 21753900,295.04; 21753960,295.06; 21754020,295;
        21754080,295.14; 21754140,295.04; 21754200,295.06; 21754260,295.03;
        21754320,294.95; 21754380,294.85; 21754440,294.82; 21754500,294.67;
        21754560,294.62; 21754620,294.58; 21754680,294.75; 21754740,294.69;
        21754800,294.66; 21754860,294.64; 21754920,294.46; 21754980,294.29;
        21755040,294.11; 21755100,293.76; 21755160,293.48; 21755220,293.16;
        21755280,293.04; 21755340,292.78; 21755400,292.72; 21755460,292.87;
        21755520,292.74; 21755580,292.82; 21755640,292.86; 21755700,292.93;
        21755760,292.84; 21755820,292.85; 21755880,292.91; 21755940,292.98;
        21756000,293.01; 21756060,293; 21756120,293.01; 21756180,292.98;
        21756240,293.02; 21756300,293.04; 21756360,293.01; 21756420,293.02;
        21756480,292.9; 21756540,292.97; 21756600,292.96; 21756660,292.87;
        21756720,292.89; 21756780,292.88; 21756840,292.77; 21756900,292.84;
        21756960,292.71; 21757020,292.7; 21757080,292.55; 21757140,292.44;
        21757200,292.37; 21757260,292.44; 21757320,292.35; 21757380,292.23;
        21757440,292.36; 21757500,292.39; 21757560,292.38; 21757620,292.32;
        21757680,292.41; 21757740,292.27; 21757800,292.29; 21757860,292.34;
        21757920,292.36; 21757980,292.3; 21758040,292.31; 21758100,292.1;
        21758160,292.04; 21758220,292.14; 21758280,292.21; 21758340,292.15;
        21758400,292.11; 21758460,292.26; 21758520,292.28; 21758580,292.19;
        21758640,292.16; 21758700,292.12; 21758760,291.98; 21758820,292.1;
        21758880,292.21; 21758940,292.16; 21759000,292.02; 21759060,292.02;
        21759120,291.84; 21759180,291.84; 21759240,291.73; 21759300,291.78;
        21759360,291.84; 21759420,291.89; 21759480,291.83; 21759540,291.69;
        21759600,291.8; 21759660,291.8; 21759720,291.68; 21759780,291.84;
        21759840,291.79; 21759900,291.78; 21759960,291.72; 21760020,291.66;
        21760080,291.51; 21760140,291.51; 21760200,291.45; 21760260,291.38;
        21760320,291.33; 21760380,291.25; 21760440,291.34; 21760500,291.36;
        21760560,291.28; 21760620,291.26; 21760680,291.28; 21760740,291.28;
        21760800,291.27; 21760860,291.22; 21760920,291.29; 21760980,291.24;
        21761040,291.24; 21761100,291.15; 21761160,291.13; 21761220,291.17;
        21761280,291.22; 21761340,291.19; 21761400,291.02; 21761460,291.13;
        21761520,291.11; 21761580,291.3; 21761640,291.25; 21761700,291.33;
        21761760,291.23; 21761820,291.24; 21761880,291.23; 21761940,291.23;
        21762000,291.15; 21762060,291.07; 21762120,291.11; 21762180,291.15;
        21762240,291.23; 21762300,291.3; 21762360,291.12; 21762420,291.18;
        21762480,291.33; 21762540,291.21; 21762600,291.16; 21762660,291.17;
        21762720,291.18; 21762780,291.19; 21762840,291.23; 21762900,291.18;
        21762960,291.15; 21763020,291.15; 21763080,291.08; 21763140,291.12;
        21763200,291.24; 21763260,291.29; 21763320,291.28; 21763380,291.28;
        21763440,291.19; 21763500,291.1; 21763560,291.17; 21763620,291.19;
        21763680,291.17; 21763740,291.26; 21763800,291.38; 21763860,291.39;
        21763920,291.26; 21763980,291.31; 21764040,291.49; 21764100,291.28;
        21764160,291.28; 21764220,291.36; 21764280,291.4; 21764340,291.3;
        21764400,291.13; 21764460,291.37; 21764520,291.5; 21764580,291.62;
        21764640,291.47; 21764700,291.39; 21764760,291.45; 21764820,291.45;
        21764880,291.53; 21764940,291.48; 21765000,291.42; 21765060,291.28;
        21765120,291.39; 21765180,291.33; 21765240,291.38; 21765300,291.36;
        21765360,291.44; 21765420,291.39; 21765480,291.47; 21765540,291.4;
        21765600,291.32; 21765660,291.16; 21765720,291.34; 21765780,291.32;
        21765840,291.29; 21765900,291.34; 21765960,291.32; 21766020,291.35;
        21766080,291.27; 21766140,291.29; 21766200,291.29; 21766260,291.27;
        21766320,291.38; 21766380,291.38; 21766440,291.22; 21766500,291.32;
        21766560,291.41; 21766620,291.39; 21766680,291.3; 21766740,291.19;
        21766800,291.11; 21766860,291.15; 21766920,291.23; 21766980,291.37;
        21767040,291.4; 21767100,291.25; 21767160,291.26; 21767220,291.37;
        21767280,291.52; 21767340,291.38; 21767400,291.37; 21767460,291.34;
        21767520,291.34; 21767580,291.28; 21767640,291.39; 21767700,291.5;
        21767760,291.47; 21767820,291.35; 21767880,291.37; 21767940,291.34;
        21768000,291.37; 21768060,291.43; 21768120,291.39; 21768180,291.43;
        21768240,291.36; 21768300,291.37; 21768360,291.46; 21768420,291.32;
        21768480,291.34; 21768540,291.39; 21768600,291.5; 21768660,291.63;
        21768720,291.52; 21768780,291.5; 21768840,291.51; 21768900,291.6;
        21768960,291.6; 21769020,291.63; 21769080,291.62; 21769140,291.64;
        21769200,291.58; 21769260,291.52; 21769320,291.45; 21769380,291.6;
        21769440,291.52; 21769500,291.58; 21769560,291.56; 21769620,291.58;
        21769680,291.52; 21769740,291.6; 21769800,291.56; 21769860,291.68;
        21769920,291.59; 21769980,291.55; 21770040,291.68; 21770100,291.59;
        21770160,291.62; 21770220,291.54; 21770280,291.68; 21770340,291.69;
        21770400,291.74; 21770460,291.77; 21770520,291.69; 21770580,291.61;
        21770640,291.62; 21770700,291.58; 21770760,291.61; 21770820,291.76;
        21770880,291.69; 21770940,291.69; 21771000,291.71; 21771060,291.55;
        21771120,291.58; 21771180,291.47; 21771240,291.5; 21771300,291.64;
        21771360,291.54; 21771420,291.57; 21771480,291.59; 21771540,291.48;
        21771600,291.63; 21771660,291.59; 21771720,291.61; 21771780,291.57;
        21771840,291.58; 21771900,291.41; 21771960,291.35; 21772020,291.54;
        21772080,291.42; 21772140,291.41; 21772200,291.43; 21772260,291.51;
        21772320,291.61; 21772380,291.66; 21772440,291.63; 21772500,291.61;
        21772560,291.5; 21772620,291.59; 21772680,291.53; 21772740,291.55;
        21772800,291.62; 21772860,291.57; 21772920,291.71; 21772980,291.6;
        21773040,291.61; 21773100,291.73; 21773160,291.75; 21773220,291.65;
        21773280,291.66; 21773340,291.73; 21773400,291.59; 21773460,291.74;
        21773520,291.78; 21773580,291.76; 21773640,291.68; 21773700,291.6;
        21773760,291.73; 21773820,291.59; 21773880,291.53; 21773940,291.57;
        21774000,291.61; 21774060,291.65; 21774120,291.7; 21774180,291.82;
        21774240,291.67; 21774300,291.7; 21774360,291.65; 21774420,291.6;
        21774480,291.65; 21774540,291.54; 21774600,291.56; 21774660,291.6;
        21774720,291.62; 21774780,291.58; 21774840,291.64; 21774900,291.64;
        21774960,291.58; 21775020,291.63; 21775080,291.56; 21775140,291.56;
        21775200,291.58; 21775260,291.59; 21775320,291.6; 21775380,291.57;
        21775440,291.61; 21775500,291.64; 21775560,291.43; 21775620,291.47;
        21775680,291.27; 21775740,291.41; 21775800,291.47; 21775860,291.47;
        21775920,291.49; 21775980,291.55; 21776040,291.57; 21776100,291.57;
        21776160,291.44; 21776220,291.47; 21776280,291.58; 21776340,291.64;
        21776400,291.66; 21776460,291.57; 21776520,291.49; 21776580,291.58;
        21776640,291.55; 21776700,291.61; 21776760,291.67; 21776820,291.58;
        21776880,291.52; 21776940,291.62; 21777000,291.52; 21777060,291.6;
        21777120,291.61; 21777180,291.59; 21777240,291.51; 21777300,291.62;
        21777360,291.64; 21777420,291.6; 21777480,291.53; 21777540,291.59;
        21777600,291.56; 21777660,291.57; 21777720,291.49; 21777780,291.54;
        21777840,291.59; 21777900,291.51; 21777960,291.52; 21778020,291.51;
        21778080,291.56; 21778140,291.54; 21778200,291.54; 21778260,291.4;
        21778320,291.42; 21778380,291.43; 21778440,291.52; 21778500,291.45;
        21778560,291.48; 21778620,291.4; 21778680,291.4; 21778740,291.45;
        21778800,291.45; 21778860,291.42; 21778920,291.42; 21778980,291.48;
        21779040,291.47; 21779100,291.5; 21779160,291.42; 21779220,291.52;
        21779280,291.56; 21779340,291.49; 21779400,291.42; 21779460,291.39;
        21779520,291.5; 21779580,291.45; 21779640,291.58; 21779700,291.7;
        21779760,291.62; 21779820,291.49; 21779880,291.46; 21779940,291.45;
        21780000,291.29; 21780060,291.38; 21780120,291.4; 21780180,291.58;
        21780240,291.55; 21780300,291.62; 21780360,291.58; 21780420,291.61;
        21780480,291.7; 21780540,291.6; 21780600,291.6; 21780660,291.59;
        21780720,291.6; 21780780,291.71; 21780840,291.68; 21780900,291.55;
        21780960,291.61; 21781020,291.58; 21781080,291.54; 21781140,291.57;
        21781200,291.48; 21781260,291.51; 21781320,291.46; 21781380,291.58;
        21781440,291.52; 21781500,291.45; 21781560,291.41; 21781620,291.42;
        21781680,291.4; 21781740,291.47; 21781800,291.51; 21781860,291.54;
        21781920,291.49; 21781980,291.48; 21782040,291.66; 21782100,291.77;
        21782160,291.68; 21782220,291.73; 21782280,291.69; 21782340,291.54;
        21782400,291.66; 21782460,291.55; 21782520,291.73; 21782580,291.82;
        21782640,291.65; 21782700,291.57; 21782760,291.5; 21782820,291.57;
        21782880,291.46; 21782940,291.64; 21783000,291.57; 21783060,291.7;
        21783120,291.54; 21783180,291.61; 21783240,291.49; 21783300,291.54;
        21783360,291.31; 21783420,291.43; 21783480,291.34; 21783540,291.49;
        21783600,291.5; 21783660,291.46; 21783720,291.46; 21783780,291.53;
        21783840,291.63; 21783900,291.6; 21783960,291.48; 21784020,291.51;
        21784080,291.52; 21784140,291.61; 21784200,291.69; 21784260,291.66;
        21784320,291.68; 21784380,291.76; 21784440,291.81; 21784500,291.71;
        21784560,291.66; 21784620,291.78; 21784680,291.75; 21784740,291.87;
        21784800,291.8; 21784860,291.76; 21784920,291.96; 21784980,291.84;
        21785040,291.61; 21785100,291.69; 21785160,291.8; 21785220,291.6;
        21785280,291.34; 21785340,291.53; 21785400,291.63; 21785460,291.52;
        21785520,291.38; 21785580,291.44; 21785640,291.4; 21785700,291.36;
        21785760,291.52; 21785820,291.44; 21785880,291.52; 21785940,291.69;
        21786000,291.63; 21786060,291.55; 21786120,291.64; 21786180,291.54;
        21786240,291.51; 21786300,291.55; 21786360,291.61; 21786420,291.71;
        21786480,291.81; 21786540,291.72; 21786600,291.75; 21786660,291.79;
        21786720,291.74; 21786780,291.79; 21786840,291.74; 21786900,291.68;
        21786960,291.78; 21787020,291.76; 21787080,291.73; 21787140,291.62;
        21787200,291.61; 21787260,291.6; 21787320,291.61; 21787380,291.71;
        21787440,291.67; 21787500,291.69; 21787560,291.66; 21787620,291.61;
        21787680,291.59; 21787740,291.79; 21787800,291.79; 21787860,291.59;
        21787920,291.79; 21787980,291.76; 21788040,291.85; 21788100,291.92;
        21788160,291.81; 21788220,291.71; 21788280,291.63; 21788340,291.71;
        21788400,291.77; 21788460,291.72; 21788520,291.69; 21788580,291.61;
        21788640,291.7; 21788700,291.81; 21788760,291.82; 21788820,291.68;
        21788880,291.68; 21788940,291.8; 21789000,292.01; 21789060,291.73;
        21789120,291.68; 21789180,291.72; 21789240,291.59; 21789300,291.66;
        21789360,291.57; 21789420,291.6; 21789480,291.76; 21789540,291.75;
        21789600,291.67; 21789660,291.64; 21789720,291.68; 21789780,291.75;
        21789840,291.66; 21789900,291.8; 21789960,291.76; 21790020,291.96;
        21790080,291.95; 21790140,291.81; 21790200,291.72; 21790260,291.79;
        21790320,291.65; 21790380,291.76; 21790440,291.96; 21790500,291.97;
        21790560,292.06; 21790620,291.96; 21790680,291.86; 21790740,291.88;
        21790800,291.91; 21790860,291.87; 21790920,291.86; 21790980,291.61;
        21791040,291.79; 21791100,291.74; 21791160,291.69; 21791220,291.66;
        21791280,291.72; 21791340,291.87; 21791400,291.87; 21791460,291.87;
        21791520,291.72; 21791580,291.65; 21791640,291.57; 21791700,291.72;
        21791760,291.69; 21791820,291.74; 21791880,291.84; 21791940,291.87;
        21792000,291.92; 21792060,291.91; 21792120,291.75; 21792180,291.6;
        21792240,291.72; 21792300,291.58; 21792360,291.68; 21792420,291.79;
        21792480,291.73; 21792540,291.82; 21792600,291.72; 21792660,291.83;
        21792720,291.84; 21792780,291.63; 21792840,291.59; 21792900,291.76;
        21792960,291.72; 21793020,291.67; 21793080,291.56; 21793140,291.67;
        21793200,291.73; 21793260,291.7; 21793320,291.71; 21793380,291.7;
        21793440,291.74; 21793500,291.68; 21793560,291.65; 21793620,291.7;
        21793680,291.83; 21793740,291.64; 21793800,291.6; 21793860,291.63;
        21793920,291.62; 21793980,291.52; 21794040,291.54; 21794100,291.65;
        21794160,291.8; 21794220,291.61; 21794280,291.65; 21794340,291.59;
        21794400,291.52; 21794460,291.67; 21794520,291.64; 21794580,291.5;
        21794640,291.7; 21794700,291.67; 21794760,291.63; 21794820,291.63;
        21794880,291.54; 21794940,291.6; 21795000,291.63; 21795060,291.6;
        21795120,291.64; 21795180,291.65; 21795240,291.82; 21795300,291.75;
        21795360,291.59; 21795420,291.59; 21795480,291.58; 21795540,291.62;
        21795600,291.65; 21795660,291.57; 21795720,291.47; 21795780,291.26;
        21795840,291.21; 21795900,291.45; 21795960,291.51; 21796020,291.81;
        21796080,291.76; 21796140,291.65; 21796200,291.7; 21796260,291.71;
        21796320,291.7; 21796380,291.78; 21796440,291.63; 21796500,291.53;
        21796560,291.5; 21796620,291.43; 21796680,291.46; 21796740,291.47;
        21796800,291.56; 21796860,291.49; 21796920,291.4; 21796980,291.49;
        21797040,291.4; 21797100,291.4; 21797160,291.34; 21797220,291.37;
        21797280,291.52; 21797340,291.45; 21797400,291.45; 21797460,291.48;
        21797520,291.47; 21797580,291.56; 21797640,291.54; 21797700,291.46;
        21797760,291.5; 21797820,291.51; 21797880,291.41; 21797940,291.49;
        21798000,291.61; 21798060,291.53; 21798120,291.42; 21798180,291.57;
        21798240,291.66; 21798300,291.45; 21798360,291.36; 21798420,291.24;
        21798480,291.28; 21798540,291.18; 21798600,291.17; 21798660,291.24;
        21798720,291.17; 21798780,291.33; 21798840,291.36; 21798900,291.23;
        21798960,291.45; 21799020,291.46; 21799080,291.35; 21799140,291.23;
        21799200,291.26; 21799260,291.26; 21799320,291.37; 21799380,291.47;
        21799440,291.58; 21799500,291.66; 21799560,291.55; 21799620,291.63;
        21799680,291.5; 21799740,291.54; 21799800,291.32; 21799860,291.49;
        21799920,291.47; 21799980,291.49; 21800040,291.49; 21800100,291.8;
        21800160,291.83; 21800220,291.59; 21800280,291.68; 21800340,291.81;
        21800400,291.89; 21800460,291.76; 21800520,291.6; 21800580,291.78;
        21800640,291.6; 21800700,291.56; 21800760,291.64; 21800820,291.58;
        21800880,291.48; 21800940,291.57; 21801000,291.83; 21801060,291.68;
        21801120,291.7; 21801180,291.75; 21801240,291.53; 21801300,291.63;
        21801360,291.69; 21801420,291.58; 21801480,291.52; 21801540,291.77;
        21801600,291.83; 21801660,291.83; 21801720,291.64; 21801780,291.64;
        21801840,291.69; 21801900,291.8; 21801960,291.67; 21802020,291.87;
        21802080,292; 21802140,292.03; 21802200,291.9; 21802260,291.83;
        21802320,291.6; 21802380,291.61; 21802440,291.65; 21802500,291.82;
        21802560,291.79; 21802620,291.71; 21802680,291.74; 21802740,291.51;
        21802800,291.55; 21802860,291.56; 21802920,291.83; 21802980,291.88;
        21803040,291.96; 21803100,291.87; 21803160,291.9; 21803220,291.82;
        21803280,291.83; 21803340,291.71; 21803400,291.78; 21803460,291.79;
        21803520,291.94; 21803580,291.98; 21803640,291.78; 21803700,291.88;
        21803760,291.95; 21803820,291.91; 21803880,291.71; 21803940,291.87;
        21804000,291.72; 21804060,291.77; 21804120,291.97; 21804180,292.04;
        21804240,292.1; 21804300,291.89; 21804360,291.88; 21804420,291.89;
        21804480,291.84; 21804540,291.78; 21804600,291.86; 21804660,291.99;
        21804720,292.07; 21804780,292.01; 21804840,291.91; 21804900,291.99;
        21804960,291.97; 21805020,291.99; 21805080,291.88; 21805140,291.86;
        21805200,291.86; 21805260,291.82; 21805320,291.94; 21805380,292.02;
        21805440,291.91; 21805500,291.87; 21805560,291.75; 21805620,291.86;
        21805680,291.83; 21805740,291.93; 21805800,291.99; 21805860,291.97;
        21805920,291.96; 21805980,291.89; 21806040,291.82; 21806100,291.75;
        21806160,291.88; 21806220,291.79; 21806280,291.58; 21806340,291.68;
        21806400,291.58; 21806460,291.68; 21806520,291.72; 21806580,291.79;
        21806640,291.82; 21806700,291.76; 21806760,291.85; 21806820,291.79;
        21806880,291.83; 21806940,291.8; 21807000,291.78; 21807060,291.71;
        21807120,291.72; 21807180,291.78; 21807240,291.73; 21807300,291.8;
        21807360,291.81; 21807420,291.84; 21807480,291.81; 21807540,291.98;
        21807600,292.01; 21807660,291.95; 21807720,291.94; 21807780,291.91;
        21807840,292.02; 21807900,291.96; 21807960,291.94; 21808020,291.93;
        21808080,292.05; 21808140,292.06; 21808200,292; 21808260,292.02;
        21808320,291.98; 21808380,292.02; 21808440,292.02; 21808500,291.97;
        21808560,291.94; 21808620,291.98; 21808680,291.86; 21808740,291.95;
        21808800,291.83; 21808860,291.76; 21808920,291.89; 21808980,292.06;
        21809040,292.09; 21809100,292.16; 21809160,292.1; 21809220,291.89;
        21809280,291.86; 21809340,291.94; 21809400,292.03; 21809460,292.07;
        21809520,291.92; 21809580,291.84; 21809640,291.81; 21809700,291.76;
        21809760,291.71; 21809820,291.75; 21809880,291.67; 21809940,291.55;
        21810000,291.62; 21810060,291.57; 21810120,291.68; 21810180,291.81;
        21810240,291.65; 21810300,291.4; 21810360,291.18; 21810420,291.22;
        21810480,290.74; 21810540,290.55; 21810600,290.5; 21810660,290.38;
        21810720,290.32; 21810780,290.32; 21810840,290.49; 21810900,290.45;
        21810960,290.51; 21811020,290.41; 21811080,290.49; 21811140,290.46;
        21811200,290.48; 21811260,290.53; 21811320,290.5; 21811380,290.46;
        21811440,290.47; 21811500,290.5; 21811560,290.42; 21811620,290.4;
        21811680,290.3; 21811740,290.31; 21811800,290.34; 21811860,290.35;
        21811920,290.32; 21811980,290.37; 21812040,290.35; 21812100,290.46;
        21812160,290.55; 21812220,290.48; 21812280,290.52; 21812340,290.41;
        21812400,290.59; 21812460,290.54; 21812520,290.43; 21812580,290.54;
        21812640,290.69; 21812700,290.65; 21812760,290.82; 21812820,290.94;
        21812880,290.8; 21812940,290.83; 21813000,290.96; 21813060,290.98;
        21813120,291.07; 21813180,291.04; 21813240,290.95; 21813300,290.85;
        21813360,290.83; 21813420,290.91; 21813480,291.11; 21813540,291.2;
        21813600,291.27; 21813660,291.23; 21813720,291.21; 21813780,291.24;
        21813840,291.53; 21813900,291.86; 21813960,292.54; 21814020,293.1;
        21814080,293.37; 21814140,293.45; 21814200,292.99; 21814260,292.19;
        21814320,291.87; 21814380,292.2; 21814440,293.01; 21814500,293.38;
        21814560,292.97; 21814620,292.24; 21814680,291.95; 21814740,291.88;
        21814800,291.8; 21814860,291.74; 21814920,291.65; 21814980,291.74;
        21815040,291.66; 21815100,291.62; 21815160,291.47; 21815220,291.37;
        21815280,291.5; 21815340,291.37; 21815400,291.24; 21815460,291.06;
        21815520,290.97; 21815580,291.25; 21815640,291.41; 21815700,291.4;
        21815760,291.49; 21815820,291.42; 21815880,291.22; 21815940,291.02;
        21816000,291.08; 21816060,291.13; 21816120,291.06; 21816180,290.98;
        21816240,290.95; 21816300,291.05; 21816360,291.03; 21816420,291.19;
        21816480,291.25; 21816540,291.31; 21816600,291.36; 21816660,291.34;
        21816720,291.48; 21816780,291.46; 21816840,291.65; 21816900,291.7;
        21816960,292.03; 21817020,292.81; 21817080,293.28; 21817140,293.55;
        21817200,293.56; 21817260,293.62; 21817320,293.72; 21817380,293.81;
        21817440,293.15; 21817500,292.56; 21817560,291.92; 21817620,291.45;
        21817680,291.46; 21817740,291.44; 21817800,291.5; 21817860,291.39;
        21817920,291.45; 21817980,291.5; 21818040,291.4; 21818100,291.3;
        21818160,291.17; 21818220,291.25; 21818280,291.4; 21818340,291.87;
        21818400,292.73; 21818460,293.12; 21818520,293.48; 21818580,293.07;
        21818640,292.29; 21818700,292.14; 21818760,292.38; 21818820,293.03;
        21818880,293.41; 21818940,293.68; 21819000,293.79; 21819060,293.86;
        21819120,293.97; 21819180,293.48; 21819240,292.47; 21819300,292.14;
        21819360,292.53; 21819420,293.22; 21819480,293.47; 21819540,293.73;
        21819600,293.89; 21819660,293.92; 21819720,293.98; 21819780,294.06;
        21819840,294.07; 21819900,294.12; 21819960,294.09; 21820020,294.05;
        21820080,294.08; 21820140,294.04; 21820200,294.14; 21820260,294.08;
        21820320,294.1; 21820380,294.01; 21820440,294.06; 21820500,294.02;
        21820560,294.05; 21820620,294.15; 21820680,294.11; 21820740,294.1;
        21820800,294.06; 21820860,294.19; 21820920,294.08; 21820980,294.07;
        21821040,294.08; 21821100,294.02; 21821160,294.01; 21821220,294.18;
        21821280,294.12; 21821340,294.15; 21821400,294.08; 21821460,294.13;
        21821520,294.14; 21821580,294.04; 21821640,294.07; 21821700,294;
        21821760,294; 21821820,294.09; 21821880,294.21; 21821940,294.1;
        21822000,294.08; 21822060,294.1; 21822120,294.16; 21822180,294.17;
        21822240,294.15; 21822300,294.17; 21822360,294.13; 21822420,294.12;
        21822480,294.08; 21822540,293.98; 21822600,294.14; 21822660,294.12;
        21822720,294.1; 21822780,294.13; 21822840,294.13; 21822900,294.15;
        21822960,294.1; 21823020,294.15; 21823080,294.12; 21823140,294.17;
        21823200,294.01; 21823260,294.09; 21823320,294.16; 21823380,294.15;
        21823440,294.12; 21823500,294.15; 21823560,294.16; 21823620,294.16;
        21823680,294.17; 21823740,294.21; 21823800,294.18; 21823860,294.2;
        21823920,294.18; 21823980,294.17; 21824040,294.13; 21824100,294.18;
        21824160,294.13; 21824220,294.18; 21824280,294.09; 21824340,294.14;
        21824400,294.2; 21824460,294.2; 21824520,294.26; 21824580,294.2;
        21824640,294.24; 21824700,294.32; 21824760,294.29; 21824820,294.27;
        21824880,294.27; 21824940,294.3; 21825000,294.17; 21825060,294.23;
        21825120,294.17; 21825180,294.23; 21825240,294.2; 21825300,294.26;
        21825360,294.29; 21825420,294.2; 21825480,294.21; 21825540,294.23;
        21825600,294.21; 21825660,294.22; 21825720,294.27; 21825780,294.31;
        21825840,294.33; 21825900,294.27; 21825960,294.3; 21826020,294.3;
        21826080,294.37; 21826140,294.25; 21826200,294.32; 21826260,294.26;
        21826320,294.27; 21826380,294.24; 21826440,294.23; 21826500,294.24;
        21826560,294.37; 21826620,294.3; 21826680,294.19; 21826740,294.26;
        21826800,294.28; 21826860,294.26; 21826920,294.26; 21826980,294.33;
        21827040,294.23; 21827100,294.35; 21827160,294.29; 21827220,294.29;
        21827280,294.27; 21827340,294.18; 21827400,294.19; 21827460,294.18;
        21827520,294.18; 21827580,294.26; 21827640,294.18; 21827700,294.2;
        21827760,294.1; 21827820,294.21; 21827880,294.18; 21827940,294.06;
        21828000,294.11; 21828060,294.14; 21828120,294.14; 21828180,294.19;
        21828240,294.15; 21828300,294.12; 21828360,294.16; 21828420,294.12;
        21828480,294.16; 21828540,294.2; 21828600,294.18; 21828660,294.22;
        21828720,294.18; 21828780,294.2; 21828840,294.21; 21828900,294.27;
        21828960,294.28; 21829020,294.18; 21829080,294.22; 21829140,294.24;
        21829200,294.24; 21829260,294.23; 21829320,294.28; 21829380,294.2;
        21829440,294.18; 21829500,294.33; 21829560,294.26; 21829620,294.29;
        21829680,294.3; 21829740,294.25; 21829800,294.25; 21829860,294.26;
        21829920,294.26; 21829980,294.22; 21830040,294.19; 21830100,294.26;
        21830160,294.36; 21830220,294.26; 21830280,294.29; 21830340,294.23;
        21830400,294.18; 21830460,294.3; 21830520,294.37; 21830580,294.15;
        21830640,294.31; 21830700,294.27; 21830760,294.2; 21830820,294.26;
        21830880,294.3; 21830940,294.27; 21831000,294.3; 21831060,294.34;
        21831120,294.28; 21831180,294.24; 21831240,294.25; 21831300,294.23;
        21831360,294.29; 21831420,294.34; 21831480,294.34; 21831540,294.27;
        21831600,294.29; 21831660,294.24; 21831720,294.28; 21831780,294.29;
        21831840,294.27; 21831900,294.28; 21831960,294.27; 21832020,294.28;
        21832080,294.28; 21832140,294.23; 21832200,294.35; 21832260,294.36;
        21832320,294.31; 21832380,294.34; 21832440,294.34; 21832500,294.27;
        21832560,294.27; 21832620,294.25; 21832680,294.28; 21832740,294.32;
        21832800,294.28; 21832860,294.32; 21832920,294.34; 21832980,294.28;
        21833040,294.3; 21833100,294.31; 21833160,294.3; 21833220,294.36;
        21833280,294.4; 21833340,294.38; 21833400,294.36; 21833460,294.34;
        21833520,294.35; 21833580,294.34; 21833640,294.29; 21833700,294.34;
        21833760,294.41; 21833820,294.32; 21833880,294.28; 21833940,294.29;
        21834000,294.32; 21834060,294.38; 21834120,294.33; 21834180,294.39;
        21834240,294.43; 21834300,294.41; 21834360,294.43; 21834420,294.43;
        21834480,294.37; 21834540,294.37; 21834600,294.39; 21834660,294.29;
        21834720,294.31; 21834780,294.35; 21834840,294.37; 21834900,294.44;
        21834960,294.38; 21835020,294.38; 21835080,294.32; 21835140,294.24;
        21835200,294.31; 21835260,294.32; 21835320,294.37; 21835380,294.33;
        21835440,294.3; 21835500,294.29; 21835560,294.37; 21835620,294.27;
        21835680,294.31; 21835740,294.31; 21835800,294.34; 21835860,294.28;
        21835920,294.28; 21835980,294.25; 21836040,294.27; 21836100,294.23;
        21836160,294.31; 21836220,294.3; 21836280,294.2; 21836340,294.26;
        21836400,294.44; 21836460,294.59; 21836520,294.6; 21836580,294.4;
        21836640,294.14; 21836700,293.79; 21836760,293.91; 21836820,293.95;
        21836880,293.85; 21836940,293.56; 21837000,293.34; 21837060,293.16;
        21837120,293.13; 21837180,293.04; 21837240,292.71; 21837300,292.44;
        21837360,292.08; 21837420,291.93; 21837480,291.55; 21837540,291.27;
        21837600,291.02; 21837660,290.56; 21837720,290.09; 21837780,290.29;
        21837840,290.38; 21837900,290.54; 21837960,290.47; 21838020,290.41;
        21838080,290.26; 21838140,290.35; 21838200,290.26; 21838260,290.16;
        21838320,289.94; 21838380,289.94; 21838440,289.88; 21838500,289.93;
        21838560,290.06; 21838620,290.21; 21838680,290.27; 21838740,290.11;
        21838800,290.15; 21838860,290.33; 21838920,290.38; 21838980,290.41;
        21839040,290.46; 21839100,290.52; 21839160,290.55; 21839220,290.62;
        21839280,290.53; 21839340,290.42; 21839400,290.4; 21839460,290.4;
        21839520,290.31; 21839580,290.24; 21839640,290.32; 21839700,290.19;
        21839760,290.2; 21839820,290.18; 21839880,290.18; 21839940,290.23;
        21840000,290.23; 21840060,290.13; 21840120,290.08; 21840180,290;
        21840240,290.05; 21840300,290.08; 21840360,290; 21840420,290.04;
        21840480,289.95; 21840540,289.99; 21840600,289.91; 21840660,289.97;
        21840720,289.92; 21840780,289.98; 21840840,289.89; 21840900,289.82;
        21840960,289.76; 21841020,289.75; 21841080,289.64; 21841140,289.74;
        21841200,289.59; 21841260,289.74; 21841320,289.64; 21841380,289.61;
        21841440,289.58; 21841500,289.51; 21841560,289.55; 21841620,289.39;
        21841680,289.47; 21841740,289.45; 21841800,289.45; 21841860,289.37;
        21841920,289.26; 21841980,289.28; 21842040,289.37; 21842100,289.26;
        21842160,289.33; 21842220,289.35; 21842280,289.3; 21842340,289.31;
        21842400,289.28; 21842460,289.22; 21842520,289.23; 21842580,289.16;
        21842640,289.21; 21842700,289.11; 21842760,289.15; 21842820,289.17;
        21842880,289.18; 21842940,289.17; 21843000,289.12; 21843060,289.04;
        21843120,289.16; 21843180,289.08; 21843240,289; 21843300,289; 21843360,
        288.85; 21843420,288.95; 21843480,289; 21843540,289.01; 21843600,289.06;
        21843660,289.03; 21843720,288.95; 21843780,289.04; 21843840,289.07;
        21843900,288.96; 21843960,288.94; 21844020,288.99; 21844080,288.93;
        21844140,289.02; 21844200,289; 21844260,289.04; 21844320,289.1;
        21844380,289.1; 21844440,289.11; 21844500,289.11; 21844560,289.15;
        21844620,289.09; 21844680,289.1; 21844740,289.15; 21844800,289.11;
        21844860,289.07; 21844920,289.09; 21844980,289.16; 21845040,289.17;
        21845100,289.15; 21845160,289.15; 21845220,289.12; 21845280,289.1;
        21845340,289.13; 21845400,289.21; 21845460,289.09; 21845520,289.07;
        21845580,289.16; 21845640,289.19; 21845700,289.26; 21845760,289.3;
        21845820,289.26; 21845880,289.33; 21845940,289.33; 21846000,289.27;
        21846060,289.19; 21846120,289.23; 21846180,289.16; 21846240,289.13;
        21846300,289.12; 21846360,289.19; 21846420,289.06; 21846480,289.1;
        21846540,288.96; 21846600,288.95; 21846660,288.95; 21846720,288.92;
        21846780,288.93; 21846840,288.94; 21846900,288.99; 21846960,289.06;
        21847020,289.05; 21847080,289.03; 21847140,289.06; 21847200,289.08;
        21847260,289.11; 21847320,289.09; 21847380,289; 21847440,288.94;
        21847500,289.09; 21847560,289.02; 21847620,289.02; 21847680,289.01;
        21847740,289.07; 21847800,289.06; 21847860,289.07; 21847920,288.98;
        21847980,289.05; 21848040,289.06; 21848100,289; 21848160,289.06;
        21848220,289.05; 21848280,289.1; 21848340,289.08; 21848400,289.07;
        21848460,289.05; 21848520,289.08; 21848580,288.97; 21848640,289;
        21848700,289.1; 21848760,289.07; 21848820,289.1; 21848880,289.13;
        21848940,289.09; 21849000,289.06; 21849060,289.18; 21849120,289.31;
        21849180,289.42; 21849240,289.41; 21849300,289.41; 21849360,289.44;
        21849420,289.73; 21849480,289.82; 21849540,290.01; 21849600,290.16;
        21849660,290.27; 21849720,290.26; 21849780,290.36; 21849840,290.49;
        21849900,290.7; 21849960,290.82; 21850020,290.92; 21850080,290.99;
        21850140,290.96; 21850200,291.11; 21850260,291.12; 21850320,291.23;
        21850380,291.42; 21850440,291.43; 21850500,291.48; 21850560,291.57;
        21850620,291.52; 21850680,291.59; 21850740,291.53; 21850800,291.58;
        21850860,291.67; 21850920,291.73; 21850980,291.81; 21851040,291.82;
        21851100,291.78; 21851160,291.8; 21851220,291.68; 21851280,291.61;
        21851340,291.72; 21851400,291.88; 21851460,291.72; 21851520,291.77;
        21851580,291.72; 21851640,291.77; 21851700,291.82; 21851760,291.86;
        21851820,291.87; 21851880,292.02; 21851940,292.02; 21852000,292.01;
        21852060,292.05; 21852120,291.91; 21852180,291.94; 21852240,291.9;
        21852300,292.02; 21852360,292.01; 21852420,291.89; 21852480,292;
        21852540,292.12; 21852600,292.03; 21852660,292.16; 21852720,292.13;
        21852780,292.05; 21852840,291.92; 21852900,291.84; 21852960,291.75;
        21853020,291.76; 21853080,291.76; 21853140,291.8; 21853200,291.78;
        21853260,291.81; 21853320,291.89; 21853380,291.9; 21853440,291.76;
        21853500,291.71; 21853560,291.59; 21853620,291.63; 21853680,291.76;
        21853740,291.96; 21853800,291.74; 21853860,291.89; 21853920,291.96;
        21853980,291.85; 21854040,291.84; 21854100,291.89; 21854160,291.77;
        21854220,291.78; 21854280,291.87; 21854340,291.73; 21854400,291.64;
        21854460,291.75; 21854520,291.78; 21854580,291.71; 21854640,291.55;
        21854700,291.63; 21854760,291.69; 21854820,291.68; 21854880,291.78;
        21854940,291.71; 21855000,291.58; 21855060,291.38; 21855120,291.49;
        21855180,291.53; 21855240,291.5; 21855300,291.44; 21855360,291.47;
        21855420,291.46; 21855480,291.42; 21855540,291.48; 21855600,291.36;
        21855660,291.38; 21855720,291.37; 21855780,291.54; 21855840,291.59;
        21855900,291.6; 21855960,291.58; 21856020,291.41; 21856080,291.54;
        21856140,291.47; 21856200,291.44; 21856260,291.37; 21856320,291.3;
        21856380,291.3; 21856440,291.35; 21856500,291.33; 21856560,291.34;
        21856620,291.45; 21856680,291.41; 21856740,291.52; 21856800,291.15;
        21856860,291.2; 21856920,291.09; 21856980,291.2; 21857040,291.26;
        21857100,291.25; 21857160,291.25; 21857220,291.05; 21857280,291.09;
        21857340,291.22; 21857400,291.42; 21857460,291.52; 21857520,291.52;
        21857580,291.48; 21857640,291.49; 21857700,291.38; 21857760,291.28;
        21857820,291.32; 21857880,291.28; 21857940,291.26; 21858000,291.29;
        21858060,291.22; 21858120,291.3; 21858180,291.24; 21858240,291.1;
        21858300,291.13; 21858360,291.09; 21858420,291.1; 21858480,291.18;
        21858540,291.1; 21858600,291.01; 21858660,291.08; 21858720,291.1;
        21858780,291.15; 21858840,291.08; 21858900,290.96; 21858960,290.96;
        21859020,290.98; 21859080,291; 21859140,290.9],
    smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
    extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint)
    annotation (Placement(transformation(extent={{-58,-100},{-38,-80}})));
  Modelica.Blocks.Sources.RealExpression actRetFlo(y=eco.damRet.port_a.m_flow)
    annotation (Placement(transformation(extent={{124,30},{144,50}})));
  Buildings.Controls.Continuous.LimPID conPID(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.3,
    Ti=30,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    y_start=0.2,
    reverseActing=true)
    annotation (Placement(transformation(extent={{156,72},{176,92}})));
equation
  connect(weaDat.weaBus, weaBus) annotation (Line(
      points={{-174,26},{-154,26}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(weaBus, amb.weaBus) annotation (Line(
      points={{-154,26},{-154,-34.78},{-126,-34.78}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(amb.ports[1], eco.port_Out) annotation (Line(points={{-104,-36.1},{-104,
          -36},{-16,-36},{-16,-30},{-10,-30}}, color={0,127,255}));
  connect(amb.ports[2], eco.port_Exh) annotation (Line(points={{-104,-33.9},{-104,
          -36},{-16,-36},{-16,-42},{-10,-42}}, color={0,127,255}));
  connect(eco.port_Sup, mixTem.port_a)
    annotation (Line(points={{10,-30},{40,-30}}, color={0,127,255}));
  connect(eco.port_Ret, TRet.port_b) annotation (Line(points={{10,-42},{24,-42},
          {24,-62},{30,-62}}, color={0,127,255}));
  connect(retFlo.y[1], gain2.u) annotation (Line(points={{17,88},{66,88},{66,86},
          {74,86}}, color={0,0,127}));
  connect(retTem.y[1], retDucFloFan.T_in) annotation (Line(points={{99,38},{110,
          38},{110,10},{148,10},{148,14},{158,14}}, color={0,0,127}));
  connect(retDucFloFan.ports[1], TRet.port_a) annotation (Line(points={{180,10},
          {192,10},{192,8},{196,8},{196,-62},{50,-62}}, color={0,127,255}));
  connect(mixTem.port_b, supFloFan.port_a) annotation (Line(points={{60,-30},{
          94,-30},{94,-36},{100,-36}}, color={0,127,255}));
  connect(supFloFan.port_b, sin.ports[1]) annotation (Line(points={{120,-36},{
          140,-36},{140,-40},{154,-40},{154,-36}}, color={0,127,255}));
  connect(supFlo.y[1], gain1.u)
    annotation (Line(points={{-23,48},{-8,48}}, color={0,0,127}));
  connect(gain1.y, supFloFan.m_flow_in) annotation (Line(points={{15,48},{72,48},
          {72,-14},{110,-14},{110,-24}}, color={0,0,127}));
  connect(RADA.y[1], eco.yRet) annotation (Line(points={{-113,-6},{-90,-6},{-90,
          -14},{-6.8,-14},{-6.8,-24}}, color={0,0,127}));
  connect(OADA.y[1], eco.yOut) annotation (Line(points={{-63,2},{-30,2},{-30,-4},
          {0,-4},{0,-24}}, color={0,0,127}));
  connect(EADA.y[1], eco.yExh) annotation (Line(points={{21,-2},{26,-2},{26,-24},
          {7,-24}}, color={0,0,127}));
  connect(actRetFlo.y, conPID.u_m)
    annotation (Line(points={{145,40},{166,40},{166,70}}, color={0,0,127}));
  connect(gain2.y, conPID.u_s) annotation (Line(points={{97,86},{144,86},{144,
          82},{154,82}}, color={0,0,127}));
  connect(conPID.y, retDucFloFan.m_flow_in) annotation (Line(points={{177,82},{
          184,82},{184,18},{158,18}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end AhuDamperUnitTest;
